Main Category: Teleriscaldamento
Description: Edizione 2025

La presente sezione è il frutto dell'analisi e dell'esperienza maturata nel settore da parte dell'Azienda Energia e Servizi Torino S.p.A, ora  Iren Energia s.p.a.. 

Come già illustrato nella nota metodologica, la stesura di tale edizione, facendo seguito all'edizione 2024, rappresenta, in ossequio alle previsioni di cui all'articolo 41 c.13 D.Lgs. n. 36/2023 e relativo Allegato I.14 e s.m.i.,  l'aggiornamento annuale del prezzario regionale.

Per quanto non contenuto nella sezione in oggetto si fa riferimento alle sezioni facenti parte integrante del presente elenco prezzi, in particolare a quelle riferite alla sezione 17  "Sondaggi, rilievi, indagini geognostiche" e alla sezione 01 "Opere edili".

I prezzi sono comprensivi del 27,60% (16% + 10%) per spese generali ed utili di impresa.

Qualora le voci di prezzo della presente sezione siano impiegabili per l'attuazione delle previsioni finalizzate alla tutela della salute e sicurezza nei luoghi di lavoro, secondo quanto previsto nell'allegato XV del D.Lgs. 81/08 s.m.i. per la stima dei costi della sicurezza relativi, in coerenza con le previsioni di cui all'articolo 5 comma 9 dell'allegato I.14 del D.Lgs. 36/23, si dovrà preventivamente procedere ad un ricalcolo della stima del prezzo definendo il costo di sicurezza utilizzabile attraverso lo scorporo dal prezzo della singola voce utilizzata della quota di utile prevista del 10%. I costi così stimati non saranno ribassabili e verranno riconosciuti per le quantità eseguite, nell'ambito dello specifico computo metrico estimativo delle misure di sicurezza redatto.

La mano d'opera edile (ed affine) utilizzata per la valorizzazione delle analisi è quella definita dal Ministero del Lavoro e delle Politiche sociali con Decreto della Direzione Generale dei rapporti di  lavoro e delle relazioni industriali n. 5 del 29 gennaio 2025, nel quale il Ministero ha fornito, attraverso apposite tabelle, il costo medio orario su base provinciale per il personale dipendente da imprese del settore dell'edilizia e attività affini (con decorrenza 29 gennaio 2025). 
Per comodità di utilizzo il testo del decreto completo di tabelle è consultabile all'indirizzo: www.lavoro.gov.it/temi-e-priorita/rapporti-di-lavoro-e-relazioni-industriali/focus-on/analisi-economiche-costo-lavoro/pagine/default

Con riferimento alle previsioni di cui al paragrafo 2.2.1 della nota metodologica, si precisa che nella presente sezione l'incidenza del costo della manodopera presunta, per l'esecuzione dell'opera nel suo complesso, è indicata a livello dei singoli articoli ed è stata dedotta dalla tabella indici di congruità della manodopera come aggiornata dalla Commissione Nazionale Casse Edili (CNCE) con l'accordo collettivo tra le parti sociali sottoscritto nel 2022, in ottemperanza alle previsioni di cui al Decreto del Ministero del Lavoro e delle Politiche sociali n. 143 del 25 giugno 2021. Qualora si utilizzino voci di prezzo per le quali non si condivide la suddetta stima, resta l'onere del progettista di definire correttamente tale quota.

Per la stesura di nuove analisi prezzi il costo orario della manodopera da applicare per le singole categorie di lavori è da riferirsi alle tabelle ministeriali connesse allo specifico settore produttivo, laddove esistenti (Edilizia e affini, metalmeccanico-impiantistico ed affini etc.), ovvero alle tabelle fornite dalle associazioni di riferimento sulla base dei rispettivi Contratti Collettivi Nazionali di Lavoro (C.C.N.L.) vigenti.

Category: FORNITURA E POSA IN OPERA DI TUBAZIONI PREISOLATE
  Activity: Fornitura e posa in opera nelle trincee, nei manufatti o in tubo camicia di tubazioni diritte in acciaio precoibentate con isolamento in PEAD. Compreso: fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), oneri di progettazione (stress-analysis), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi, as-built camere valvole e manufatti rete, schemi circuiti elettrici), certificati previsti, pratiche e autorizzazioni Comunali o presso Enti terzi, immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, sfilamento, sistemazione a livelletta dei tubi sul letto di sabbia nello scavo con l'uso di opportune imbragature, tagli ortogonali e non, rimozione coibentazione, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura e posa del nastro segnaletico "attenzione tubi TLR" e oneri per la sicurezza:
    Work: per tubazioni DN 25
      Codice: 12.P01.A05.005, U.M.: m, Euro: 42.29, Note: 
    Work: per tubazioni DN 32
      Codice: 12.P01.A05.010, U.M.: m, Euro: 44.4, Note: 
    Work: per tubazioni DN 40
      Codice: 12.P01.A05.015, U.M.: m, Euro: 44.65, Note: 
    Work: per tubazioni DN 50
      Codice: 12.P01.A05.020, U.M.: m, Euro: 47.63, Note: 
    Work: per tubazioni DN 65
      Codice: 12.P01.A05.025, U.M.: m, Euro: 51.51, Note: 
    Work: per tubazioni DN 80
      Codice: 12.P01.A05.030, U.M.: m, Euro: 57.48, Note: 
    Work: per tubazioni DN 100
      Codice: 12.P01.A05.035, U.M.: dm, Euro: 66.35, Note: 
    Work: per tubazioni DN 125
      Codice: 12.P01.A05.040, U.M.: m, Euro: 75.86, Note: 
    Work: per tubazioni DN 150
      Codice: 12.P01.A05.045, U.M.: m, Euro: 84.16, Note: 
    Work: per tubazioni DN 200
      Codice: 12.P01.A05.050, U.M.: m, Euro: 108.35, Note: 
    Work: per tubazioni DN 250
      Codice: 12.P01.A05.055, U.M.: m, Euro: 140.35, Note: 
    Work: per tubazioni DN 300
      Codice: 12.P01.A05.060, U.M.: m, Euro: 169.61, Note: 
    Work: per tubazioni DN 350
      Codice: 12.P01.A05.065, U.M.: m, Euro: 201.4, Note: 
    Work: per tubazioni DN 400
      Codice: 12.P01.A05.070, U.M.: m, Euro: 233.48, Note: 
    Work: per tubazioni DN 450
      Codice: 12.P01.A05.075, U.M.: m, Euro: 265.14, Note: 
    Work: per tubazioni DN 500
      Codice: 12.P01.A05.080, U.M.: m, Euro: 338.71, Note: 
    Work: per tubazioni DN 600
      Codice: 12.P01.A05.085, U.M.: m, Euro: 426.07, Note: 
    Work: per tubazioni DN 700
      Codice: 12.P01.A05.090, U.M.: m, Euro: 524.83, Note: 
    Work: per tubazioni DN 800
      Codice: 12.P01.A05.095, U.M.: m, Euro: 608.36, Note: 
  Activity: Fornitura e posa  in opera di tubazioni in acciaio da coibentare in opera da utilizzare all'interno di manufatti quando non sia possibile il posizionamento del tubo precoibentato. Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), oneri di progettazione (stress-analysis), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per tubazioni DN 250
      Codice: 12.P01.A10.005, U.M.: m, Euro: 103.89, Note: 
    Work: per tubazioni DN 300
      Codice: 12.P01.A10.010, U.M.: m, Euro: 129.44, Note: 
    Work: per tubazioni DN 350
      Codice: 12.P01.A10.015, U.M.: m, Euro: 161.61, Note: 
    Work: per tubazioni DN 400
      Codice: 12.P01.A10.020, U.M.: m, Euro: 190.33, Note: 
    Work: per tubazioni DN 450
      Codice: 12.P01.A10.025, U.M.: m, Euro: 222.51, Note: 
    Work: per tubazioni DN 500
      Codice: 12.P01.A10.030, U.M.: m, Euro: 292.09, Note: 
    Work: per tubazioni DN 600
      Codice: 12.P01.A10.035, U.M.: m, Euro: 376.05, Note: 
    Work: per tubazioni DN 700
      Codice: 12.P01.A10.040, U.M.: m, Euro: 471.18, Note: 
    Work: per tubazioni DN 800
      Codice: 12.P01.A10.045, U.M.: m, Euro: 550.93, Note: 

Category: FORNITURA E POSA IN OPERA DI CURVE PREISOLATE
  Activity: Fornitura e posa in opera nelle trincee o nei manufatti di curve in acciaio precoibentate con isolamento in PEAD. Compreso: fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), oneri di progettazione (stress-analysis), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi, as-built camere valvole e manufatti rete, schemi circuiti elettrici), certificati previsti, pratiche e autorizzazioni Comunali o presso Enti terzi, immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, sfilamento, sistemazione a livelletta dei tubi sul letto di sabbia nello scavo con l'uso di opportune imbragature, rimozione coibentazione, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura e posa del nastro segnaletico "attenzione tubi TLR", fornitura e posa di materassini e oneri per la sicurezza:
    Work: per curve DN 25 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5"
      Codice: 12.P02.A05.005, U.M.: cad, Euro: 79.62, Note: 
    Work: per curve DN 32 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5"
      Codice: 12.P02.A05.010, U.M.: cad, Euro: 82.16, Note: 
    Work: per curve DN 40 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.015, U.M.: cad, Euro: 83.88, Note: 
    Work: per curve DN 50 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.020, U.M.: cad, Euro: 95.18, Note: 
    Work: per curve DN 65 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.025, U.M.: cad, Euro: 110.26, Note: 
    Work: per curve DN 80 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.030, U.M.: cad, Euro: 130.71, Note: 
    Work: per curve DN 100 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.035, U.M.: cad, Euro: 166.43, Note: 
    Work: per curve DN 125 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.040, U.M.: cad, Euro: 206.13, Note: 
    Work: per curve DN 150 piegate a freddo, a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.045, U.M.: cad, Euro: 291.34, Note: 
    Work: per curve DN 200 piegate a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.050, U.M.: cad, Euro: 606.28, Note: 
    Work: per curve DN 250 piegate a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.055, U.M.: cad, Euro: 863.8, Note: 
    Work: per curve DN 300 piegate a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.060, U.M.: cad, Euro: 1183.02, Note: 
    Work: per curve DN 350 piegate a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.065, U.M.: cad, Euro: 1514.06, Note: 
    Work: per curve DN 400 piegate a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.070, U.M.: cad, Euro: 1936.19, Note: 
    Work: per curve DN 450 piegate a caldo o forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.075, U.M.: cad, Euro: 2814.74, Note: 
    Work: per curve DN 500 forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.080, U.M.: cad, Euro: 3458.32, Note: 
    Work: per curve DN 600 forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=2,5
      Codice: 12.P02.A05.085, U.M.: cad, Euro: 5329.51, Note: 
    Work: per curve DN 700 forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=1,5
      Codice: 12.P02.A05.090, U.M.: cad, Euro: 4166.22, Note: 
    Work: per curve DN 800 forgiate con successiva saldatura di testa di tronchetti di prolunga; raggio di curvatura pari a "R/d=1,5
      Codice: 12.P02.A05.095, U.M.: cad, Euro: 5128, Note: 

Category: FORNITURA E POSA IN OPERA DI "T" DI DERIVAZIONE E PRESE IN CARICO
  Activity: Fornitura e posa in opera nelle trincee o nei manufatti di "T" di derivazione in acciaio precoibentato con isolamento in PEAD. Compreso: fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), oneri di progettazione (stress-analysis), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, sistemazione a livelletta del "T" sul letto di sabbia nello scavo con l'uso di opportune imbragature, rimozione coibentazione, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura e posa del nastro segnaletico "attenzione tubi TLR", fornitura e posa di materassini e oneri per la sicurezza:
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 25 di tubazione principale con derivazione DN 25 (25/25)
      Codice: 12.P03.A05.005, U.M.: cad, Euro: 221.74, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 32 di tubazione principale con derivazione DN 25 (32/25)
      Codice: 12.P03.A05.010, U.M.: cad, Euro: 213.35, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 32 di tubazione principale con derivazione DN 32 (32/32)
      Codice: 12.P03.A05.015, U.M.: cad, Euro: 250.02, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 40 di tubazione principale con derivazione DN 25 (40/25)
      Codice: 12.P03.A05.020, U.M.: cad, Euro: 251.3, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 40 di tubazione principale con derivazione DN 32 (40/32)
      Codice: 12.P03.A05.025, U.M.: cad, Euro: 248.53, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 40 di tubazione principale con derivazione DN 40 (40/40)
      Codice: 12.P03.A05.030, U.M.: cad, Euro: 266.91, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 50 di tubazione principale con derivazione DN 25 (50/25)
      Codice: 12.P03.A05.035, U.M.: cad, Euro: 184.65, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 50 di tubazione principale con derivazione DN 32 (50/32)
      Codice: 12.P03.A05.040, U.M.: cad, Euro: 304.19, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 50 di tubazione principale con derivazione DN 40 (50/40)
      Codice: 12.P03.A05.045, U.M.: cad, Euro: 291.45, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 50 di tubazione principale con derivazione DN 50 (50/50)
      Codice: 12.P03.A05.050, U.M.: cad, Euro: 294.82, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 25 (65/25)
      Codice: 12.P03.A05.055, U.M.: cad, Euro: 200.45, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 32 (65/32)
      Codice: 12.P03.A05.060, U.M.: cad, Euro: 224.05, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 40 (65/40)
      Codice: 12.P03.A05.065, U.M.: cad, Euro: 305.78, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 50 (65/50)
      Codice: 12.P03.A05.070, U.M.: cad, Euro: 299.09, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 65 (65/65)
      Codice: 12.P03.A05.075, U.M.: cad, Euro: 344.15, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 25 (80/25)
      Codice: 12.P03.A05.080, U.M.: cad, Euro: 229.3, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 32 (80/32)
      Codice: 12.P03.A05.085, U.M.: cad, Euro: 239.19, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 40 (80/40)
      Codice: 12.P03.A05.090, U.M.: cad, Euro: 254.61, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 50 (80/50)
      Codice: 12.P03.A05.095, U.M.: cad, Euro: 359, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 65 (80/65)
      Codice: 12.P03.A05.100, U.M.: cad, Euro: 371.55, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 80 (80/80)
      Codice: 12.P03.A05.105, U.M.: cad, Euro: 394.28, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 25 (100/25)
      Codice: 12.P03.A05.110, U.M.: cad, Euro: 249.15, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 32 (100/32)
      Codice: 12.P03.A05.115, U.M.: cad, Euro: 289.73, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 40 (100/40)
      Codice: 12.P03.A05.120, U.M.: cad, Euro: 290.74, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 50 (100/50)
      Codice: 12.P03.A05.125, U.M.: cad, Euro: 307.59, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 65 (100/65)
      Codice: 12.P03.A05.130, U.M.: cad, Euro: 460.34, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 80 (100/80)
      Codice: 12.P03.A05.135, U.M.: cad, Euro: 449.06, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 100 (100/100)
      Codice: 12.P03.A05.140, U.M.: cad, Euro: 527, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 25 (125/25)
      Codice: 12.P03.A05.145, U.M.: cad, Euro: 281.51, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 32 (125/32)
      Codice: 12.P03.A05.150, U.M.: cad, Euro: 321.12, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 40 (125/40)
      Codice: 12.P03.A05.155, U.M.: cad, Euro: 322.25, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 50 (125/50)
      Codice: 12.P03.A05.160, U.M.: cad, Euro: 337.81, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 65 (125/65)
      Codice: 12.P03.A05.165, U.M.: cad, Euro: 384.41, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 80 (125/80)
      Codice: 12.P03.A05.170, U.M.: cad, Euro: 510.08, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 100 (125/100)
      Codice: 12.P03.A05.175, U.M.: cad, Euro: 518.99, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 125 (125/125)
      Codice: 12.P03.A05.180, U.M.: cad, Euro: 601.93, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 25 (150/25)
      Codice: 12.P03.A05.185, U.M.: cad, Euro: 334.55, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 32 (150/32)
      Codice: 12.P03.A05.190, U.M.: cad, Euro: 368.1, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 40 (150/40)
      Codice: 12.P03.A05.195, U.M.: cad, Euro: 371.78, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 50 (150/50)
      Codice: 12.P03.A05.200, U.M.: cad, Euro: 390.53, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 65 (150/65)
      Codice: 12.P03.A05.205, U.M.: cad, Euro: 427.45, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 80 (150/80)
      Codice: 12.P03.A05.210, U.M.: cad, Euro: 450.86, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 100 (150/100)
      Codice: 12.P03.A05.215, U.M.: cad, Euro: 596.12, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 125 (150/125)
      Codice: 12.P03.A05.220, U.M.: cad, Euro: 617.76, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 150 (150/150)
      Codice: 12.P03.A05.225, U.M.: cad, Euro: 678.46, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 25 (200/25)
      Codice: 12.P03.A05.230, U.M.: cad, Euro: 453.59, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 32 (200/32)
      Codice: 12.P03.A05.235, U.M.: cad, Euro: 483.54, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 40 (200/40)
      Codice: 12.P03.A05.240, U.M.: cad, Euro: 486.23, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 50 (200/50)
      Codice: 12.P03.A05.245, U.M.: cad, Euro: 502.25, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 65 (200/65)
      Codice: 12.P03.A05.250, U.M.: cad, Euro: 542.38, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 80 (200/80)
      Codice: 12.P03.A05.255, U.M.: cad, Euro: 570.37, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 100 (200/100)
      Codice: 12.P03.A05.260, U.M.: cad, Euro: 608.35, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 125 (200/125)
      Codice: 12.P03.A05.265, U.M.: cad, Euro: 932.82, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 150 (200/150)
      Codice: 12.P03.A05.270, U.M.: cad, Euro: 897.32, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 200 (200/200)
      Codice: 12.P03.A05.275, U.M.: cad, Euro: 1093.01, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 25 (250/25)
      Codice: 12.P03.A05.280, U.M.: cad, Euro: 296.26, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 32 (250/32)
      Codice: 12.P03.A05.285, U.M.: cad, Euro: 573.29, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 40 (250/40)
      Codice: 12.P03.A05.290, U.M.: cad, Euro: 591.34, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 50 (250/50)
      Codice: 12.P03.A05.295, U.M.: cad, Euro: 583.86, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 65 (250/65)
      Codice: 12.P03.A05.300, U.M.: cad, Euro: 618.59, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 80 (250/80)
      Codice: 12.P03.A05.305, U.M.: cad, Euro: 658.93, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 100 (250/100)
      Codice: 12.P03.A05.310, U.M.: cad, Euro: 718.9, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 125 (250/125)
      Codice: 12.P03.A05.315, U.M.: cad, Euro: 775.31, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 150 (250/150)
      Codice: 12.P03.A05.320, U.M.: cad, Euro: 1188.9, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 200 (250/200)
      Codice: 12.P03.A05.325, U.M.: cad, Euro: 1277.61, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 250 (250/250)
      Codice: 12.P03.A05.330, U.M.: cad, Euro: 1525, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 25 (300/25)
      Codice: 12.P03.A05.335, U.M.: cad, Euro: 356.3, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 32 (300/32)
      Codice: 12.P03.A05.340, U.M.: cad, Euro: 653.22, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 40 (300/40)
      Codice: 12.P03.A05.345, U.M.: cad, Euro: 653.44, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 50 (300/50)
      Codice: 12.P03.A05.350, U.M.: cad, Euro: 664.81, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 65 (300/65)
      Codice: 12.P03.A05.355, U.M.: cad, Euro: 702.5, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 80 (300/80)
      Codice: 12.P03.A05.360, U.M.: cad, Euro: 770.95, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 100 (300/100)
      Codice: 12.P03.A05.365, U.M.: cad, Euro: 823.73, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 125 (300/125)
      Codice: 12.P03.A05.370, U.M.: cad, Euro: 936.14, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 150 (300/150)
      Codice: 12.P03.A05.375, U.M.: cad, Euro: 1488.59, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 200 (300/200)
      Codice: 12.P03.A05.380, U.M.: cad, Euro: 1604.35, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 250 (300/250)
      Codice: 12.P03.A05.385, U.M.: cad, Euro: 1687.55, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 300 (300/300)
      Codice: 12.P03.A05.390, U.M.: cad, Euro: 2290.73, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 32 (350/32)
      Codice: 12.P03.A05.395, U.M.: cad, Euro: 804.53, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 40 (350/40)
      Codice: 12.P03.A05.400, U.M.: cad, Euro: 805.99, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 50 (350/50)
      Codice: 12.P03.A05.405, U.M.: cad, Euro: 830.55, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 65 (350/65)
      Codice: 12.P03.A05.410, U.M.: cad, Euro: 859.08, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 80 (350/80)
      Codice: 12.P03.A05.415, U.M.: cad, Euro: 901.23, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 100 (350/100)
      Codice: 12.P03.A05.420, U.M.: cad, Euro: 964.22, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 125 (350/125)
      Codice: 12.P03.A05.425, U.M.: cad, Euro: 1047.6, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 150 (350/150)
      Codice: 12.P03.A05.430, U.M.: cad, Euro: 2024.26, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 200 (350/200)
      Codice: 12.P03.A05.435, U.M.: cad, Euro: 2175.62, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 250 (350/250)
      Codice: 12.P03.A05.440, U.M.: cad, Euro: 2383.33, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 300 (350/300)
      Codice: 12.P03.A05.445, U.M.: cad, Euro: 2469.15, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 350 (350/350)
      Codice: 12.P03.A05.450, U.M.: cad, Euro: 3157.54, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 40 (400/40)
      Codice: 12.P03.A05.455, U.M.: cad, Euro: 945.08, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 50 (400/50)
      Codice: 12.P03.A05.460, U.M.: cad, Euro: 953.66, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 65 (400/65)
      Codice: 12.P03.A05.465, U.M.: cad, Euro: 999.85, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 80 (400/80)
      Codice: 12.P03.A05.470, U.M.: cad, Euro: 1021.59, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 100 (400/100)
      Codice: 12.P03.A05.475, U.M.: cad, Euro: 1060.89, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 125 (400/125)
      Codice: 12.P03.A05.480, U.M.: cad, Euro: 1152.92, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 150 (400/150)
      Codice: 12.P03.A05.485, U.M.: cad, Euro: 2658.43, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 200 (400/200)
      Codice: 12.P03.A05.490, U.M.: cad, Euro: 2674.36, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 250 (400/250)
      Codice: 12.P03.A05.495, U.M.: cad, Euro: 2945.29, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 300 (400/300)
      Codice: 12.P03.A05.500, U.M.: cad, Euro: 3120.52, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 350 (400/350)
      Codice: 12.P03.A05.505, U.M.: cad, Euro: 4092.18, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 400 (400/400)
      Codice: 12.P03.A05.510, U.M.: cad, Euro: 4092.18, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 125 (450/125)
      Codice: 12.P03.A05.515, U.M.: cad, Euro: 1215.31, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 150 (450/150)
      Codice: 12.P03.A05.520, U.M.: cad, Euro: 3186.17, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 200 (450/200)
      Codice: 12.P03.A05.525, U.M.: cad, Euro: 3366.24, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 250 (450/250)
      Codice: 12.P03.A05.530, U.M.: cad, Euro: 3593.33, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 300 (450/300)
      Codice: 12.P03.A05.535, U.M.: cad, Euro: 4019.96, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 350 (450/350)
      Codice: 12.P03.A05.540, U.M.: cad, Euro: 4501.57, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 400 (450/400)
      Codice: 12.P03.A05.545, U.M.: cad, Euro: 4708.81, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 450 (450/450)
      Codice: 12.P03.A05.550, U.M.: cad, Euro: 5054.1, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 125 (500/125)
      Codice: 12.P03.A05.555, U.M.: cad, Euro: 1673.74, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 150 (500/150)
      Codice: 12.P03.A05.560, U.M.: cad, Euro: 3965.76, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 200 (500/200)
      Codice: 12.P03.A05.565, U.M.: cad, Euro: 4228.61, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 250 (500/250)
      Codice: 12.P03.A05.570, U.M.: cad, Euro: 4317.72, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 300 (500/300)
      Codice: 12.P03.A05.575, U.M.: cad, Euro: 4991.78, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 350 (500/350)
      Codice: 12.P03.A05.580, U.M.: cad, Euro: 5157.09, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 400 (500/400)
      Codice: 12.P03.A05.585, U.M.: cad, Euro: 5494.34, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 450 (500/450)
      Codice: 12.P03.A05.590, U.M.: cad, Euro: 6374.88, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 500 (500/500)
      Codice: 12.P03.A05.595, U.M.: cad, Euro: 6628.76, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 125 (600/125)
      Codice: 12.P03.A05.600, U.M.: cad, Euro: 1909.29, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 150 (600/150)
      Codice: 12.P03.A05.605, U.M.: cad, Euro: 5050.36, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 200 (600/200)
      Codice: 12.P03.A05.610, U.M.: cad, Euro: 5261.53, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 250 (600/250)
      Codice: 12.P03.A05.615, U.M.: cad, Euro: 5351.05, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 300 (600/300)
      Codice: 12.P03.A05.620, U.M.: cad, Euro: 5794.39, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 350 (600/350)
      Codice: 12.P03.A05.625, U.M.: cad, Euro: 6614.72, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 400 (600/400)
      Codice: 12.P03.A05.630, U.M.: cad, Euro: 7046, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 450 (600/450)
      Codice: 12.P03.A05.635, U.M.: cad, Euro: 7440.8, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 500 (600/500)
      Codice: 12.P03.A05.640, U.M.: cad, Euro: 7563.63, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 600 (600/600)
      Codice: 12.P03.A05.645, U.M.: cad, Euro: 8048.5, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 125 (700/125)
      Codice: 12.P03.A05.650, U.M.: cad, Euro: 2491.35, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 150 (700/150)
      Codice: 12.P03.A05.655, U.M.: cad, Euro: 5724.47, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 200 (700/200)
      Codice: 12.P03.A05.660, U.M.: cad, Euro: 6051.83, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 250 (700/250)
      Codice: 12.P03.A05.665, U.M.: cad, Euro: 6348.98, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 300 (700/300)
      Codice: 12.P03.A05.670, U.M.: cad, Euro: 6671.99, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 350 (700/350)
      Codice: 12.P03.A05.675, U.M.: cad, Euro: 7770.64, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 400 (700/400)
      Codice: 12.P03.A05.680, U.M.: cad, Euro: 7268.73, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 450 (700/450)
      Codice: 12.P03.A05.685, U.M.: cad, Euro: 7970.32, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 500 (700/500)
      Codice: 12.P03.A05.690, U.M.: cad, Euro: 8429.01, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 600 (700/600)
      Codice: 12.P03.A05.695, U.M.: cad, Euro: 9077.81, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 700 (700/700)
      Codice: 12.P03.A05.700, U.M.: cad, Euro: 9995.18, Note: 
    Work: per "T" del tipo "A" forgiato, "B" formato a caldo, "C" formato a freddo, "D" preparazione "set-in" o "set-on"(come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 125 (800/125)
      Codice: 12.P03.A05.705, U.M.: cad, Euro: 2696.06, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 150 (800/150)
      Codice: 12.P03.A05.710, U.M.: cad, Euro: 6711.12, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 200 (800/200)
      Codice: 12.P03.A05.715, U.M.: cad, Euro: 7034.56, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 250 (800/250)
      Codice: 12.P03.A05.720, U.M.: cad, Euro: 7368.96, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 300 (800/300)
      Codice: 12.P03.A05.725, U.M.: cad, Euro: 7621.64, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 350 (800/350)
      Codice: 12.P03.A05.730, U.M.: cad, Euro: 7908.85, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 400 (800/400)
      Codice: 12.P03.A05.735, U.M.: cad, Euro: 8081.74, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 450 (800/450)
      Codice: 12.P03.A05.740, U.M.: cad, Euro: 8746, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 500 (800/500)
      Codice: 12.P03.A05.745, U.M.: cad, Euro: 9289.91, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 600 (800/600)
      Codice: 12.P03.A05.750, U.M.: cad, Euro: 10033.44, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 700 (800/700)
      Codice: 12.P03.A05.755, U.M.: cad, Euro: 10820.22, Note: 
    Work: per "T" del tipo "A" forgiato (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 800 (800/800)
      Codice: 12.P03.A05.760, U.M.: cad, Euro: 11583.99, Note: 
  Activity: Fornitura e posa  in opera di "T" di derivazione in acciaio da coibentare in opera da utilizzare all'interno di manufatti quando non sia possibile il posizionamento del "T" precoibentato. Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), oneri di progettazione (stress-analysis),  rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 25 di tubazione principale con derivazione DN 25 (25/25)
      Codice: 12.P03.A10.005, U.M.: cad, Euro: 34.13, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 32 di tubazione principale con derivazione DN 32 o DN 25 (32/32 - 32/25)
      Codice: 12.P03.A10.010, U.M.: cad, Euro: 37.88, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 40 di tubazione principale con derivazione DN 40,  DN 32 o DN 25 (40/40 - 40/32 - 40/25)
      Codice: 12.P03.A10.015, U.M.: cad, Euro: 43.15, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 50 di tubazione principale con derivazione DN 50, DN 40,  DN 32 o DN 25 (50/50 - 50/40 - 50/32 - 50/25)
      Codice: 12.P03.A10.020, U.M.: cad, Euro: 49.89, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 65, DN 50, DN 40 o DN 32 (65/65 - 65/50 - 65/40 - 65/32)
      Codice: 12.P03.A10.025, U.M.: cad, Euro: 78.78, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 65 di tubazione principale con derivazione DN 25 (65/25)
      Codice: 12.P03.A10.030, U.M.: cad, Euro: 228.21, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 80, DN 65, DN 50 o DN 40 (80/80 -  80/65 - 80/50 - 80/40)
      Codice: 12.P03.A10.035, U.M.: cad, Euro: 95.81, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 80 di tubazione principale con derivazione DN 32 o DN 25 (80/32 - 80/25)
      Codice: 12.P03.A10.040, U.M.: cad, Euro: 273.86, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 100, DN 80, DN 65 o DN 50 (100/100 - 100/80 - 100/65 - 100/50)
      Codice: 12.P03.A10.045, U.M.: cad, Euro: 124.63, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 100 di tubazione principale con derivazione DN 40, DN 32 o DN 25 (100/40 - 100/32 - 100/25)
      Codice: 12.P03.A10.050, U.M.: cad, Euro: 296.71, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 125, DN 100, DN 80 o DN 65 (125/125 - 125/100 - 125/80 - 125/65)
      Codice: 12.P03.A10.055, U.M.: cad, Euro: 186.86, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 125 di tubazione principale con derivazione DN 50, DN 40, DN 32 o DN 25 (125/50 - 125/40 - 125/32 - 125/25)
      Codice: 12.P03.A10.060, U.M.: cad, Euro: 319.5, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 150, DN 125, DN 100 o DN 80 (150/150 - 150/125 - 150/100 - 125/80)
      Codice: 12.P03.A10.065, U.M.: cad, Euro: 235.05, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 65 o DN 50 (150/65 - 150/50)
      Codice: 12.P03.A10.070, U.M.: cad, Euro: 365.19, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 150 di tubazione principale con derivazione DN 40, DN 32 o DN 25 (150/40 - 150/32 - 150/25)
      Codice: 12.P03.A10.075, U.M.: cad, Euro: 353.75, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 200, DN 150, DN 125 o DN 100 (200/200 - 200/150 - 200/125 - 200/100)
      Codice: 12.P03.A10.080, U.M.: cad, Euro: 294.41, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 80, DN 65 o DN 50 (200/80 - 200/65 - 200/50)
      Codice: 12.P03.A10.085, U.M.: cad, Euro: 387.98, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 200 di tubazione principale con derivazione DN 40, DN 32 o DN 25 (200/40 - 200/32 - 200/25)
      Codice: 12.P03.A10.090, U.M.: cad, Euro: 376.57, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 250, DN 200, DN 150 o DN 125 (250/250 - 250/200 - 250/150 - 250/125)
      Codice: 12.P03.A10.095, U.M.: cad, Euro: 537.76, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 100, DN 80 o DN 65 (250/100 - 250/80 - 250/65)
      Codice: 12.P03.A10.100, U.M.: cad, Euro: 410.76, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 250 di tubazione principale con derivazione DN 50, DN 40, DN 32 o DN 25 (250/50 - 250/40 - 250/32 - 250/25)
      Codice: 12.P03.A10.105, U.M.: cad, Euro: 399.39, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 300, DN 250, DN 200 o DN 150 (300/300 - 300/250 - 300/200 - 300/150)
      Codice: 12.P03.A10.110, U.M.: cad, Euro: 874.58, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 125 o DN 100 (300/125 - 300/100)
      Codice: 12.P03.A10.115, U.M.: cad, Euro: 456.44, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 80, DN 65 o DN 50 (300/80 - 300/65 - 300/50)
      Codice: 12.P03.A10.120, U.M.: cad, Euro: 433.62, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 300 di tubazione principale con derivazione DN 40, DN 32 o DN 25 (300/40 - 300/32 - 300/25)
      Codice: 12.P03.A10.125, U.M.: cad, Euro: 422.22, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 350, DN 300, DN 250 o DN 200 (350/350 - 350/300 - 350/250 - 350/200)
      Codice: 12.P03.A10.130, U.M.: cad, Euro: 1074.4, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 150, DN 125 o DN 100 (350/150 - 350/125 - 350/100)
      Codice: 12.P03.A10.135, U.M.: cad, Euro: 593.35, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 80, DN 65 o DN 50 (350/80 - 350/65 - 350/50)
      Codice: 12.P03.A10.140, U.M.: cad, Euro: 547.76, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 350 di tubazione principale con derivazione DN 40, DN 32 o DN 25 (350/40 - 350/32 - 350/25)
      Codice: 12.P03.A10.145, U.M.: cad, Euro: 502.07, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 400, DN 350, DN 300 o DN 250 (400/400 - 400/350 - 400/300 - 400/250)
      Codice: 12.P03.A10.150, U.M.: cad, Euro: 1250.48, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 200, DN 150 o DN 125 (400/200 - 400/150 - 400/125)
      Codice: 12.P03.A10.155, U.M.: cad, Euro: 730.29, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 100, DN 80 o DN 65 (400/100 - 400/80 - 400/65)
      Codice: 12.P03.A10.160, U.M.: cad, Euro: 684.68, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 400 di tubazione principale con derivazione DN 50, DN 40, DN 32 o DN 25 (400/50 - 400/40 - 400/32 - 400/25)
      Codice: 12.P03.A10.165, U.M.: cad, Euro: 639.01, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 450, DN 400, DN 350 o DN 300 (450/450 - 450/400 - 450/350 - 450/300)
      Codice: 12.P03.A10.170, U.M.: cad, Euro: 2020.29, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 250, DN 200 o DN 150 (450/250 - 450/200 - 450/150)
      Codice: 12.P03.A10.175, U.M.: cad, Euro: 867.23, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 125, DN 100 o DN 80 (450/125 - 450/100 - 450/80)
      Codice: 12.P03.A10.180, U.M.: cad, Euro: 821.6, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 450 di tubazione principale con derivazione DN 65, DN 50, DN 40 o DN 32 (450/65 - 450/50 - 450/40 - 450/32)
      Codice: 12.P03.A10.185, U.M.: cad, Euro: 775.95, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 500, DN 450, DN 400 o DN 350 (500/500 - 500/450 - 500/400 - 500/350)
      Codice: 12.P03.A10.190, U.M.: cad, Euro: 2452.32, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 300, DN 250 o DN 200 (500/300 - 500/250 - 500/200)
      Codice: 12.P03.A10.195, U.M.: cad, Euro: 1049.82, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 150, DN 125 o DN 100 (500/150 - 500/125 - 500/100)
      Codice: 12.P03.A10.200, U.M.: cad, Euro: 1004.16, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 500 di tubazione principale con derivazione DN 80, DN 65, DN 50 o DN 40 (500/80 - 500/65 - 500/50 - 500/40)
      Codice: 12.P03.A10.205, U.M.: cad, Euro: 958.53, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 600, DN 500, DN 450 o DN 400 (600/600 - 600/500 - 600/450 - 600/400)
      Codice: 12.P03.A10.210, U.M.: cad, Euro: 3324.9, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 350, DN  300 o DN 250 (600/350 - 600/300 - 600/250)
      Codice: 12.P03.A10.215, U.M.: cad, Euro: 1186.77, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 200, DN 150, DN 125 o DN 100 (600/200 - 600/150 - 600/125 - 600/100)
      Codice: 12.P03.A10.220, U.M.: cad, Euro: 1141.09, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 600 di tubazione principale con derivazione DN 80, DN 65 o DN 50 (600/80 - 600/65 - 600/50)
      Codice: 12.P03.A10.225, U.M.: cad, Euro: 1095.45, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 700, DN 600, DN 500 o DN 450 (700/700 - 700/600 - 700/500 - 700/450)
      Codice: 12.P03.A10.230, U.M.: cad, Euro: 4422.11, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 400, DN 350 o DN  300 (700/400 - 700/350 - 700/300)
      Codice: 12.P03.A10.235, U.M.: cad, Euro: 1323.66, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 250, DN 200, DN 150 o DN 125 (700/250 - 700/200 - 700/150 - 700/125)
      Codice: 12.P03.A10.240, U.M.: cad, Euro: 1278.04, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 700 di tubazione principale con derivazione DN 100, DN 80, DN 65 o DN 50 (700/100 - 700/80 - 700/65 - 700/50)
      Codice: 12.P03.A10.245, U.M.: cad, Euro: 1232.36, Note: 
    Work: per "T" del tipo "forgiato" (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 800, DN 700, DN 600 o DN 500 (800/800 - 800/700 - 800/600 - 800/500)
      Codice: 12.P03.A10.250, U.M.: cad, Euro: 4694.6, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 450, DN 400, DN 350 o DN  300 (800/450, 800/400 - 800/350 - 800/300)
      Codice: 12.P03.A10.255, U.M.: cad, Euro: 1460.6, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 250, DN 200, DN 150 o DN 125 (800/250, 800/200 - 800/150 - 800/125)
      Codice: 12.P03.A10.260, U.M.: cad, Euro: 1414.96, Note: 
    Work: per "T" con preparazione "set-in" o "set-on"  (come da specifiche tecniche), DN 800 di tubazione principale con derivazione DN 100, DN 80, DN 65 o DN 50 (800/100, 800/80 - 800/65 - 800/50)
      Codice: 12.P03.A10.265, U.M.: cad, Euro: 1369.29, Note: 
  Activity: Presa in carico costituita da: rimozione coibentazione della tubazione esistente con attrezzo speciale, inserimento collare di appoggio e saldatura, inserimento e saldatura del tronchetto speciale con valvola, fornitura ed esecuzione della muffolatura, fornitura e posa dei materassini, ripristino del sistema rilevamento perdite come da specifiche tecniche (filo sensore Ni-Cr), esecuzione di disegni, (as-built rete, as-built sistema rilevamento perdite e documenti relativi) e oneri per la sicurezza:
    Work: su tubazione principale con derivazione DN 32
      Codice: 12.P03.A15.005, U.M.: cad, Euro: 538.68, Note: 
    Work: su tubazione principale con derivazione DN 40
      Codice: 12.P03.A15.010, U.M.: cad, Euro: 604.62, Note: 
    Work: su tubazione principale con derivazione DN 50
      Codice: 12.P03.A15.015, U.M.: cad, Euro: 766.3, Note: 
    Work: su tubazione principale con derivazione DN 65
      Codice: 12.P03.A15.020, U.M.: cad, Euro: 894.68, Note: 
    Work: su tubazione principale con derivazione DN 80
      Codice: 12.P03.A15.025, U.M.: cad, Euro: 1077.71, Note: 
    Work: su tubazione principale con derivazione DN 100
      Codice: 12.P03.A15.030, U.M.: cad, Euro: 1428.69, Note: 

Category: FORNITURA E POSA IN OPERA DI VALVOLE, BY - PASS, SFIATI/DRENAGGI E ACCESSORI
  Activity: Fornitura e posa  in opera di valvole a sfera piena e imperniata, a passaggio totale con attacchi a saldare di testa, da coibentare in opera (come da specifiche tecniche), da utilizzare all'interno di manufatti. Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per valvole di baricentro o di radice di sottostazione del tipo "manuale" DN 150
      Codice: 12.P04.A05.005, U.M.: cad, Euro: 2871.09, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "manuale" DN 200
      Codice: 12.P04.A05.010, U.M.: cad, Euro: 4156.63, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "manuale" DN 250
      Codice: 12.P04.A05.015, U.M.: cad, Euro: 6305.69, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "manuale" DN 300
      Codice: 12.P04.A05.020, U.M.: cad, Euro: 8453.7, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "manuale" DN 350
      Codice: 12.P04.A05.025, U.M.: cad, Euro: 11357.2, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "manuale" DN 400
      Codice: 12.P04.A05.030, U.M.: cad, Euro: 13086.86, Note: 
    Work: per valvole di sezionamento rete trasporto o di baricentro del tipo "manuale" DN 450
      Codice: 12.P04.A05.035, U.M.: cad, Euro: 17871.04, Note: 
    Work: per valvole di sezionamento rete trasporto o di baricentro del tipo "manuale" DN 500
      Codice: 12.P04.A05.040, U.M.: cad, Euro: 21384.85, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 600
      Codice: 12.P04.A05.045, U.M.: cad, Euro: 29792.11, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 700
      Codice: 12.P04.A05.050, U.M.: cad, Euro: 48572.36, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 800
      Codice: 12.P04.A05.055, U.M.: cad, Euro: 53879.52, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "motorizzata" DN 200
      Codice: 12.P04.A05.060, U.M.: cad, Euro: 7466.37, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "motorizzata" DN 250
      Codice: 12.P04.A05.065, U.M.: cad, Euro: 9408.52, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "motorizzata" DN 300
      Codice: 12.P04.A05.070, U.M.: cad, Euro: 12384, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "motorizzata" DN 350
      Codice: 12.P04.A05.075, U.M.: cad, Euro: 15494.38, Note: 
    Work: per valvole di sezionamento rete trasporto, di baricentro o di radice di sottostazione del tipo "motorizzata" DN 400
      Codice: 12.P04.A05.080, U.M.: cad, Euro: 18051.43, Note: 
    Work: per valvole di sezionamento rete trasporto o di baricentro del tipo "motorizzata" DN 450
      Codice: 12.P04.A05.085, U.M.: cad, Euro: 20973.91, Note: 
    Work: per valvole di sezionamento rete trasporto o di baricentro del tipo "motorizzata" DN 500
      Codice: 12.P04.A05.090, U.M.: cad, Euro: 25728.88, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 600
      Codice: 12.P04.A05.095, U.M.: cad, Euro: 33929.27, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 700
      Codice: 12.P04.A05.100, U.M.: cad, Euro: 52709.53, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 800
      Codice: 12.P04.A05.105, U.M.: cad, Euro: 58430.4, Note: 
  Activity: Fornitura e posa  in opera di valvole a farfalla, a tenuta metallica a tripla eccentricità bidirezionale con attacchi a saldare di testa, da coibentare in opera (come da specifiche tecniche), da utilizzare all'interno di manufatti. Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 400
      Codice: 12.P04.A10.005, U.M.: cad, Euro: 9363.38, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 450
      Codice: 12.P04.A10.010, U.M.: cad, Euro: 11044.72, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 500
      Codice: 12.P04.A10.015, U.M.: cad, Euro: 13110.52, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 600
      Codice: 12.P04.A10.020, U.M.: cad, Euro: 16346.26, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 700
      Codice: 12.P04.A10.025, U.M.: cad, Euro: 34092.19, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "manuale" DN 800
      Codice: 12.P04.A10.030, U.M.: cad, Euro: 40847.41, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 400
      Codice: 12.P04.A10.035, U.M.: cad, Euro: 12879.96, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 450
      Codice: 12.P04.A10.040, U.M.: cad, Euro: 14975, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 500
      Codice: 12.P04.A10.045, U.M.: cad, Euro: 17868.25, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 600
      Codice: 12.P04.A10.050, U.M.: cad, Euro: 21310.88, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 700
      Codice: 12.P04.A10.055, U.M.: cad, Euro: 39677.39, Note: 
    Work: per valvole di sezionamento rete trasporto del tipo "motorizzata" DN 800
      Codice: 12.P04.A10.060, U.M.: cad, Euro: 46639.47, Note: 
  Activity: Fornitura e posa  in opera di valvole a sfera cava e flottante, a passaggio totale con attacchi a saldare di testa, da coibentare in opera (come da specifiche tecniche), da utilizzare all'interno di manufatti. Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per valvole di radice sottostazione del tipo "manuale" DN 25
      Codice: 12.P04.A15.005, U.M.: cad, Euro: 212.62, Note: 
    Work: per valvole di radice sottostazione del tipo "manuale" DN 32
      Codice: 12.P04.A15.010, U.M.: cad, Euro: 234.81, Note: 
    Work: per valvole di radice sottostazione o terminali di sfiato/drenaggio del tipo "manuale" DN 40
      Codice: 12.P04.A15.015, U.M.: cad, Euro: 258.29, Note: 
    Work: per valvole di radice sottostazione o terminali di sfiato/drenaggio del tipo "manuale" DN 50
      Codice: 12.P04.A15.020, U.M.: cad, Euro: 305.9, Note: 
    Work: per valvole di radice sottostazione o terminali di sfiato/drenaggio del tipo "manuale" DN 65
      Codice: 12.P04.A15.025, U.M.: cad, Euro: 392.04, Note: 
    Work: per valvole di radice sottostazione o terminali di sfiato/drenaggio del tipo "manuale" DN 80
      Codice: 12.P04.A15.030, U.M.: cad, Euro: 498.18, Note: 
    Work: per valvole di radice sottostazione o terminali di sfiato/drenaggio del tipo "manuale" DN 100
      Codice: 12.P04.A15.035, U.M.: cad, Euro: 702.49, Note: 
    Work: per valvole di radice sottostazione del tipo "manuale" DN 125
      Codice: 12.P04.A15.040, U.M.: cad, Euro: 1202.72, Note: 
  Activity: Fornitura e posa  in opera di valvole a sfera piena e flottante, a passaggio totale con attacchi a saldare di testa, da coibentare in opera (come da specifiche tecniche), da utilizzare all'interno di manufatti. Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per valvole sfiato del tipo "manuale" DN 25
      Codice: 12.P04.A20.005, U.M.: cad, Euro: 172.43, Note: 
    Work: per valvole sfiato del tipo "manuale" DN 32
      Codice: 12.P04.A20.010, U.M.: cad, Euro: 196.39, Note: 
    Work: per valvole di radice by-pass o by-pass del tipo "manuale" DN 40
      Codice: 12.P04.A20.015, U.M.: cad, Euro: 221.85, Note: 
    Work: per valvole di radice o by-pass del tipo "manuale" DN 50
      Codice: 12.P04.A20.020, U.M.: cad, Euro: 303.04, Note: 
    Work: per valvole di radice by-pass o by-pass del tipo "manuale" DN 65
      Codice: 12.P04.A20.025, U.M.: cad, Euro: 384.45, Note: 
    Work: per valvole di radice by-pass o by-pass del tipo "manuale" DN 80
      Codice: 12.P04.A20.030, U.M.: cad, Euro: 502.04, Note: 
    Work: per valvole di radice by-pass o by-pass del tipo "manuale" DN 100
      Codice: 12.P04.A20.035, U.M.: cad, Euro: 784.26, Note: 
    Work: per valvole di radice by-pass o by-pass del tipo "manuale" DN 125
      Codice: 12.P04.A20.040, U.M.: cad, Euro: 1346.87, Note: 
  Activity: Fornitura e posa  in opera di valvola a sfera piena e imperniata, a passaggio totale con attacchi a saldare di testa, preisolata con stacchi per sfiati (come da specifiche tecniche). Compreso: fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo o all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori e oneri per la sicurezza:
    Work: per valvole di baricentro o di sezionamento rete di distribuzione del tipo "manuale" DN 200
      Codice: 12.P04.A25.005, U.M.: cad, Euro: 12400.09, Note: 
    Work: per valvole di baricentro o di sezionamento rete di distribuzione del tipo "manuale" DN 250
      Codice: 12.P04.A25.010, U.M.: cad, Euro: 14882.38, Note: 
    Work: per valvole di baricentro o di sezionamento rete di distribuzione del tipo "manuale" DN 300
      Codice: 12.P04.A25.015, U.M.: cad, Euro: 20019.22, Note: 
    Work: per valvole di baricentro o di sezionamento rete di distribuzione del tipo "manuale" DN 350
      Codice: 12.P04.A25.020, U.M.: cad, Euro: 24629.52, Note: 
    Work: per valvole di baricentro o di sezionamento rete di distribuzione del tipo "manuale" DN 400
      Codice: 12.P04.A25.025, U.M.: cad, Euro: 33242.86, Note: 
    Work: per valvole di baricentro del tipo "manuale" DN 450
      Codice: 12.P04.A25.030, U.M.: cad, Euro: 40219.15, Note: 
    Work: per valvole di baricentro del tipo "manuale" DN 500
      Codice: 12.P04.A25.035, U.M.: cad, Euro: 47202.03, Note: 
  Activity: Fornitura e posa  in opera di valvola a sfera cava e flottante, a passaggio totale con attacchi a saldare di testa, preisolata con stacchi per sfiati (come da specifiche tecniche). Compreso: fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo o all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori e oneri per la sicurezza:
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 40
      Codice: 12.P04.A30.005, U.M.: cad, Euro: 740.4, Note: 
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 50
      Codice: 12.P04.A30.010, U.M.: cad, Euro: 947.25, Note: 
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 65
      Codice: 12.P04.A30.015, U.M.: cad, Euro: 1257.52, Note: 
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 80
      Codice: 12.P04.A30.020, U.M.: cad, Euro: 1508.28, Note: 
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 100
      Codice: 12.P04.A30.025, U.M.: cad, Euro: 1653.06, Note: 
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 125
      Codice: 12.P04.A30.030, U.M.: cad, Euro: 2296.89, Note: 
    Work: per valvole di sezionamento rete di distribuzione del tipo "manuale" DN 150
      Codice: 12.P04.A30.035, U.M.: cad, Euro: 4158.57, Note: 
  Activity: Fornitura e posa  in opera di valvola a sfera cava e flottante, a passaggio totale con attacchi a saldare di testa, preisolata  (come da specifiche tecniche). Compreso: fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo o all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori e oneri per la sicurezza:
    Work: per valvole di by-pass del tipo "manuale" DN 32
      Codice: 12.P04.A35.005, U.M.: cad, Euro: 636.94, Note: 
    Work: per valvole di by-pass o per sfiati/drenaggi del tipo "manuale" DN 40
      Codice: 12.P04.A35.010, U.M.: cad, Euro: 719.72, Note: 
    Work: per valvole di by-pass o di radice sfiati/drenaggi del tipo "manuale" DN 50
      Codice: 12.P04.A35.015, U.M.: cad, Euro: 843.83, Note: 
    Work: per valvole di by-pass o di radice sfiati/drenaggi del tipo "manuale" DN 65
      Codice: 12.P04.A35.020, U.M.: cad, Euro: 1154.13, Note: 
    Work: per valvole di by-pass o di radice sfiati/drenaggi del tipo "manuale" DN 80
      Codice: 12.P04.A35.025, U.M.: cad, Euro: 1404.85, Note: 
    Work: per valvole per sfiati/drenaggi del tipo "manuale" DN 100
      Codice: 12.P04.A35.030, U.M.: cad, Euro: 1466.88, Note: 
  Activity: Fornitura e posa  in opera di valvola a globo,  con attacchi a saldare di testa, da coibentare in opera (come da specifiche tecniche). Compreso: installazione dei fili di rilevamento perdite come da specifiche tecniche (filo sensore in Ni-Cr) fornitura ed esecuzione della coibentazione in opera, rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo o all'interno dei manufatti, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura ed esecuzione della coibentazione in opera e oneri per la sicurezza:
    Work: per valvole di by-pass mandata/ritorno o di by-pass di fondo linea del tipo "manuale" DN 40
      Codice: 12.P04.A40.005, U.M.: cad, Euro: 259.08, Note: 
    Work: per valvole di by-pass mandata/ritorno o di by-pass di fondo linea del tipo "manuale" DN 50
      Codice: 12.P04.A40.010, U.M.: cad, Euro: 290.65, Note: 
    Work: per valvole di by-pass mandata/ritorno del tipo "manuale" DN 65
      Codice: 12.P04.A40.015, U.M.: cad, Euro: 528.84, Note: 
    Work: per valvole di by-pass mandata/ritorno del tipo "manuale" DN 80
      Codice: 12.P04.A40.020, U.M.: cad, Euro: 593.57, Note: 
    Work: per valvole di by-pass mandata/ritorno del tipo "manuale" DN 100
      Codice: 12.P04.A40.025, U.M.: cad, Euro: 812.6, Note: 
    Work: per valvole di by-pass mandata/ritorno del tipo "manuale" DN 125
      Codice: 12.P04.A40.030, U.M.: cad, Euro: 1156.12, Note: 
    Work: per valvole di by-pass mandata/ritorno del tipo "motorizzato" DN 100
      Codice: 12.P04.A40.035, U.M.: cad, Euro: 14002.57, Note: 
    Work: per valvole di by-pass mandata/ritorno del tipo "motorizzato" DN 125
      Codice: 12.P04.A40.040, U.M.: cad, Euro: 16509.7, Note: 
  Activity: Esecuzione di by-pass. Composto da: stacco con tubazione preicoibentata, inserimento di curve precoibentate, saldature, fornitura ed esecuzione muffolatura, fornitura ed inserimento valvola, water stop, anelli passamuro, controlli radiografici, quanto previsto nelle specifiche tecniche e suoi allegati per dare l'opera finita e oneri per la sicurezza:
    Work: per by-pass DN 40, su tubazione principale fino a DN 150
      Codice: 12.P04.A45.005, U.M.: cad, Euro: 1981.21, Note: 
    Work: per by-pass DN 50, su tubazione principale da DN 200 a DN 250
      Codice: 12.P04.A45.010, U.M.: cad, Euro: 2307.52, Note: 
    Work: per by-pass DN 65, su tubazione principale da DN 300 a DN 400
      Codice: 12.P04.A45.015, U.M.: cad, Euro: 2622.38, Note: 
    Work: per by-pass DN 80, su tubazione principale da DN 450 a DN 600
      Codice: 12.P04.A45.020, U.M.: cad, Euro: 2952.19, Note: 
    Work: per by-pass DN 100, su tubazione principale da DN 700 a DN 800
      Codice: 12.P04.A45.025, U.M.: cad, Euro: 3381.31, Note: 
  Activity: Esecuzione di sfiati/drenaggi. Composto da: stacco con tubazione preicoibentata, inserimento di curve precoibentate, saldature, fornitura ed esecuzione muffolatura, fornitura ed inserimento valvola, water stop, anelli passamuro, controlli radiografici, quanto previsto nelle specifiche tecniche e suoi allegati per dare l'opera finita e oneri per la sicurezza:
    Work: per sfiati/drenaggi DN 40, su tubazione principale fino a DN 150
      Codice: 12.P04.A50.005, U.M.: cad, Euro: 441.85, Note: 
    Work: per sfiati/drenaggi DN 50, su tubazione principale da DN 200 a DN 250
      Codice: 12.P04.A50.010, U.M.: cad, Euro: 505.16, Note: 
    Work: per sfiati/drenaggi DN 65, su tubazione principale da DN 300 a DN 400
      Codice: 12.P04.A50.015, U.M.: cad, Euro: 708.77, Note: 
    Work: per sfiati/drenaggi DN 80, su tubazione principale da DN 450 a DN 600
      Codice: 12.P04.A50.020, U.M.: cad, Euro: 799.34, Note: 
    Work: per sfiati/drenaggi DN 100, su tubazione principale da DN 700 a DN 800
      Codice: 12.P04.A50.025, U.M.: cad, Euro: 994.95, Note: 
  Activity: Fornitura e posa in opera, in scavo o all'interno di manufatti, di quadri azionamenti valvole. Compreso quanto necessario per rendere l'opera compiuta e oneri per la sicurezza:
    Work: installazione di quadretto IP 65, da interno, in lamiera di ferro con portella trasparente di dimensioni indicative 600 x 800, al suo interno dovrà contenere un  pannello sul quale saranno installate n.1  commutatore locale / distante, e per ogni valvola: 3 pulsanti di comando (apri, stop, chiudi) e 3 lampade al neon di segnalazione (aperta, chusa, anomalia). Sul pannello di controllo dovranno essere riportate le descrizioni della pulsanteria e degli organi comandati. All'interno dovrà essere presente una morsettiera di interfaccia montata su guida DIN simmetrica. Il cablaggio dovrà essere eseguito con puntalini "a tubetto" correttamente crimpati, i collegamenti con gli organi in campo e gli altri quadretti dovranno essere eseguiti  con cavo multifilare schermato, separando le alimentazioni, i comandi e le segnalazioni. I cavi dovranno entrare nel quadretto tramite pressacavo . I fili dovranno essere individuati singolarmente tramite graphoplast. Compreso tutti gli accessori per il cablaggio, il collegamento, il fissaggio a muro o a pavimento tramite tasselli adatti alla superficie di supporto; la cavetteria per tutti i 
collegamenti, sia quelli verso il quadretto di alimentazione, sia quelli verso il quadretto di regolazione che i collegamenti verso le valvole stesse. I collegamenti avranno le stesse caratteristiche indicate per i collegamenti per l'alimentazione degli attuatori descritti 
nelle specifiche tecniche
      Codice: 12.P04.A55.005, U.M.: cad, Euro: 4092.83, Note: 
    Work: installazione di quadretto IP 44 da esterno in vetroresina di dimensioni indicative 700 x 700 e comprensivo di basamento in cemento e colonnina di supporto, al suo interno dovrà contenere un pannello di dimensioni indicative 650x650 in alluminio. Su questo pannello, oltre al commutatore locale / distante, dovranno essere presenti per ogni valvola 3 pulsanti di comando (apri, stop, chiudi) e 3 lampade al neon di segnalazione (aperta, chusa, anomalia). Sul pannello di controllo dovranno essere riportate le descrizioni della pulsanteria e degli organi comandati. All'interno dovrà essere presente una morsettiera di interfaccia montata su guida DIN simmetrica. Il cablaggio dovrà essere eseguito con puntalini "a tubetto" correttamente crimpati, i collegamenti con gli organi in campo e gli altri quadretti dovranno essere eseguiti  con cavo multifilare schermato, separando le alimentazioni, i comandi e le segnalazioni. I cavi dovranno entrare nel quadretto tramite pressacavo. I fili dovranno essere individuati singolarmente tramite graphoplst. Compreso tutti gli accessori per il cablaggio, il collegamento, il fissaggio a muro o a pavimento tramite tasselli adatti alla superficie di supporto. Nel prezzo e considerata la cavetteria per tutti i collegamenti, sia quelli verso il quadretto di alimentazione , sia quelli verso il quadretto di regolazione che i collegamenti verso le 
valvole stesse. I collegamenti avranno le stesse caratteristiche 
indicate per i collegamenti per l'alimentazione degli attuatori 
descritti nelle specifiche tecniche
      Codice: 12.P04.A55.010, U.M.: cad, Euro: 4092.83, Note: 

Category: FORNITURA E POSA IN OPERA DI RIDUZIONI PREISOLATE
  Activity: Fornitura e posa in opera nelle trincee o nei manufatti di riduzioni in acciaio precoibentate con isolamento in PEAD. Compresi: fili di rilevamento perdite come da specifiche tecniche (filo sensore Ni-Cr), oneri di progettazione (stress-analysis), rilievi, esecuzione di disegni (as-built rete, as-built sistema rilevamento perdite e documenti relativi) immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, sistemazione a livelletta della riduzione sul letto di sabbia nello scavo con l'uso di opportune imbragature, rimozione coibentazione, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, fornitura e posa del nastro segnaletico "attenzione tubi TLR" e oneri per la sicurezza:
    Work: per DN 32 di tubazione principale con riduzione a DN 25
      Codice: 12.P05.A05.005, U.M.: cad, Euro: 108.49, Note: 
    Work: per DN 40 di tubazione principale con riduzione a DN 25 o DN 32
      Codice: 12.P05.A05.010, U.M.: cad, Euro: 110.32, Note: 
    Work: per DN 50 di tubazione principale con riduzione a DN 25, DN 32 o DN 40
      Codice: 12.P05.A05.015, U.M.: cad, Euro: 117.66, Note: 
    Work: per DN 65 di tubazione principale con riduzione a DN 25, DN 32, DN 40 o DN 50
      Codice: 12.P05.A05.020, U.M.: cad, Euro: 126.57, Note: 
    Work: per DN 80 di tubazione principale con riduzione a DN 32, DN 40, DN 50 o DN 65
      Codice: 12.P05.A05.025, U.M.: cad, Euro: 141.53, Note: 
    Work: per DN 100 di tubazione principale con riduzione a DN 32, DN 40, DN 50, DN 65 o DN 80
      Codice: 12.P05.A05.030, U.M.: cad, Euro: 182.62, Note: 
    Work: per DN 125 di tubazione principale con riduzione a DN 50, DN 65, DN 80 o DN 100
      Codice: 12.P05.A05.035, U.M.: cad, Euro: 212.17, Note: 
    Work: per DN 150 di tubazione principale con riduzione a DN 50, DN 65, DN 80, DN 100 o DN 125
      Codice: 12.P05.A05.040, U.M.: cad, Euro: 242.5, Note: 
    Work: per DN 200 di tubazione principale con riduzione a DN 80, DN 100, DN 125 o DN 150
      Codice: 12.P05.A05.045, U.M.: cad, Euro: 394.58, Note: 
    Work: per DN 250 di tubazione principale con riduzione a  DN 100, DN 125, DN 150 o DN 200
      Codice: 12.P05.A05.050, U.M.: cad, Euro: 530.98, Note: 
    Work: per DN 300 di tubazione principale con riduzione a  DN 150, DN 200 o DN 250
      Codice: 12.P05.A05.055, U.M.: cad, Euro: 655.2, Note: 
    Work: per DN 350 di tubazione principale con riduzione a DN 200, DN 250 o DN 300
      Codice: 12.P05.A05.060, U.M.: cad, Euro: 814.73, Note: 
    Work: per DN 400 di tubazione principale con riduzione a DN 250, DN 300 o DN 350
      Codice: 12.P05.A05.065, U.M.: cad, Euro: 1131.21, Note: 
    Work: per DN 450 di tubazione principale con riduzione a DN 300, DN 350 o DN 400
      Codice: 12.P05.A05.070, U.M.: cad, Euro: 1525.5, Note: 
    Work: per DN 500 di tubazione principale con riduzione a DN 350, DN 400 o 450
      Codice: 12.P05.A05.075, U.M.: cad, Euro: 2346.31, Note: 
    Work: per DN 600 di tubazione principale con riduzione a DN 400, 450 o DN 500
      Codice: 12.P05.A05.080, U.M.: cad, Euro: 3184.82, Note: 
    Work: per DN 700 di tubazione principale con riduzione a DN 450, DN 500 o DN 600
      Codice: 12.P05.A05.085, U.M.: cad, Euro: 3901.29, Note: 
    Work: per DN 800 di tubazione principale con riduzione a DN 500, DN 600 o DN 700
      Codice: 12.P05.A05.090, U.M.: cad, Euro: 4717.91, Note: 

Category: FORNITURA E POSA IN OPERA DI FONDELLI, WATER-STOP E ANELLI PASSAMURO
  Activity: Fornitura e posa in opera nelle trincee o nei manufatti di fondelli in acciaio. Compreso: collegamento fili di rilevamento perdite come da specifiche tecniche (filo sensore Ni-Cr), oneri di progettazione (stress-analysis), rilievi, esecuzione di disegni, (as-built rete, as-built sistema ricerca perdite e documenti relativi) immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, rimozione coibentazione, cianfrinatura, accoppiamento terminali per saldatura tubi/accessori, esecuzione della muffolatura compresa la fornitura del kit di montaggio e della schiuma poliuretanica,  esecuzione di prove di tenuta, schiumatura e oneri per la sicurezza:
    Work: per fondelli DN 25
      Codice: 12.P06.A05.005, U.M.: cad, Euro: 104.17, Note: 
    Work: per fondelli DN 32
      Codice: 12.P06.A05.010, U.M.: cad, Euro: 110.23, Note: 
    Work: per fondelli DN 40
      Codice: 12.P06.A05.015, U.M.: cad, Euro: 110.81, Note: 
    Work: per fondelli DN 50
      Codice: 12.P06.A05.020, U.M.: cad, Euro: 113.64, Note: 
    Work: per fondelli DN 65
      Codice: 12.P06.A05.025, U.M.: cad, Euro: 121.68, Note: 
    Work: per fondelli DN 80
      Codice: 12.P06.A05.030, U.M.: cad, Euro: 137.37, Note: 
    Work: per fondelli DN 100
      Codice: 12.P06.A05.035, U.M.: cad, Euro: 172.91, Note: 
    Work: per fondelli DN 125
      Codice: 12.P06.A05.040, U.M.: cad, Euro: 208.04, Note: 
    Work: per fondelli DN 150
      Codice: 12.P06.A05.045, U.M.: cad, Euro: 237.16, Note: 
    Work: per fondelli DN 200
      Codice: 12.P06.A05.050, U.M.: cad, Euro: 281.82, Note: 
    Work: per fondelli DN 250
      Codice: 12.P06.A05.055, U.M.: cad, Euro: 365.05, Note: 
    Work: per fondelli DN 300
      Codice: 12.P06.A05.060, U.M.: cad, Euro: 474.76, Note: 
    Work: per fondelli DN 350
      Codice: 12.P06.A05.065, U.M.: cad, Euro: 558.72, Note: 
    Work: per fondelli DN 400
      Codice: 12.P06.A05.070, U.M.: cad, Euro: 707.68, Note: 
    Work: per fondelli DN 450
      Codice: 12.P06.A05.075, U.M.: cad, Euro: 786.19, Note: 
    Work: per fondelli DN 500
      Codice: 12.P06.A05.080, U.M.: cad, Euro: 916.24, Note: 
    Work: per fondelli DN 600
      Codice: 12.P06.A05.085, U.M.: cad, Euro: 1049.22, Note: 
    Work: per fondelli DN 700
      Codice: 12.P06.A05.090, U.M.: cad, Euro: 1238.24, Note: 
    Work: per fondelli DN 800
      Codice: 12.P06.A05.095, U.M.: cad, Euro: 1458.38, Note: 
  Activity: Fornitura e posa in opera di anelli water-stop. Compreso: collegamento/derivazione del circuito rilevamento perdite e oneri per la sicurezza:
    Work: water-stop per tubazioni DN 25
      Codice: 12.P06.A10.005, U.M.: cad, Euro: 31.52, Note: 
    Work: water-stop per tubazioni DN 32
      Codice: 12.P06.A10.010, U.M.: cad, Euro: 32.36, Note: 
    Work: water-stop per tubazioni DN 40
      Codice: 12.P06.A10.015, U.M.: cad, Euro: 33.93, Note: 
    Work: water-stop per tubazioni DN 50
      Codice: 12.P06.A10.020, U.M.: cad, Euro: 35.83, Note: 
    Work: water-stop per tubazioni DN 65
      Codice: 12.P06.A10.025, U.M.: cad, Euro: 39.61, Note: 
    Work: water-stop per tubazioni DN 80
      Codice: 12.P06.A10.030, U.M.: cad, Euro: 50.26, Note: 
    Work: water-stop per tubazioni DN 100
      Codice: 12.P06.A10.035, U.M.: cad, Euro: 50.43, Note: 
    Work: water-stop per tubazioni DN 125
      Codice: 12.P06.A10.040, U.M.: cad, Euro: 83.14, Note: 
    Work: water-stop per tubazioni DN 150
      Codice: 12.P06.A10.045, U.M.: cad, Euro: 91.06, Note: 
    Work: water-stop per tubazioni DN 200
      Codice: 12.P06.A10.050, U.M.: cad, Euro: 101.35, Note: 
    Work: water-stop per tubazioni DN 250
      Codice: 12.P06.A10.055, U.M.: cad, Euro: 133.1, Note: 
    Work: water-stop per tubazioni DN 300
      Codice: 12.P06.A10.060, U.M.: cad, Euro: 164.81, Note: 
    Work: water-stop per tubazioni DN 350
      Codice: 12.P06.A10.065, U.M.: cad, Euro: 164.81, Note: 
    Work: water-stop per tubazioni DN 400
      Codice: 12.P06.A10.070, U.M.: cad, Euro: 291.48, Note: 
    Work: water-stop per tubazioni DN 450
      Codice: 12.P06.A10.075, U.M.: cad, Euro: 324.93, Note: 
    Work: water-stop per tubazioni DN 500
      Codice: 12.P06.A10.080, U.M.: cad, Euro: 352.07, Note: 
    Work: water-stop per tubazioni DN 600
      Codice: 12.P06.A10.085, U.M.: cad, Euro: 429.35, Note: 
    Work: water-stop per tubazioni DN 700
      Codice: 12.P06.A10.090, U.M.: cad, Euro: 429.35, Note: 
    Work: water-stop per tubazioni DN 800
      Codice: 12.P06.A10.095, U.M.: cad, Euro: 525.06, Note: 
  Activity: Esecuzione di fori, per ingresso di tubazioni all'interno di fabbricati o manufatti di qualsiasi natura, eseguiti con l'uso di carotatrice e relativa sigillatura, compreso la fornitura e la posa di anelli passamuro e oneri per la sicurezza:
    Work: fori per tubazioni DN 25
      Codice: 12.P06.A15.005, U.M.: cad, Euro: 73.28, Note: 
    Work: fori per tubazioni DN 32 - DN 40
      Codice: 12.P06.A15.010, U.M.: cad, Euro: 74.08, Note: 
    Work: fori per tubazioni DN 50
      Codice: 12.P06.A15.015, U.M.: cad, Euro: 74.67, Note: 
    Work: fori per tubazioni DN 65
      Codice: 12.P06.A15.020, U.M.: cad, Euro: 75.67, Note: 
    Work: fori per tubazioni DN 80
      Codice: 12.P06.A15.025, U.M.: cad, Euro: 76.7, Note: 
    Work: fori per tubazioni DN 100
      Codice: 12.P06.A15.030, U.M.: cad, Euro: 79.2, Note: 
    Work: fori per tubazioni DN 125
      Codice: 12.P06.A15.035, U.M.: cad, Euro: 83.23, Note: 
    Work: fori per tubazioni DN 150
      Codice: 12.P06.A15.040, U.M.: cad, Euro: 86.69, Note: 
    Work: fori per tubazioni DN 200
      Codice: 12.P06.A15.045, U.M.: cad, Euro: 91.37, Note: 
    Work: fori per tubazioni DN 250
      Codice: 12.P06.A15.050, U.M.: cad, Euro: 132.55, Note: 
    Work: fori per tubazioni DN 300
      Codice: 12.P06.A15.055, U.M.: cad, Euro: 135.49, Note: 
    Work: fori per tubazioni DN 350
      Codice: 12.P06.A15.060, U.M.: cad, Euro: 163.11, Note: 
    Work: fori per tubazioni DN 400
      Codice: 12.P06.A15.065, U.M.: cad, Euro: 209.88, Note: 
    Work: fori per tubazioni DN 450
      Codice: 12.P06.A15.070, U.M.: cad, Euro: 213.31, Note: 
    Work: fori per tubazioni DN 500
      Codice: 12.P06.A15.075, U.M.: cad, Euro: 311.37, Note: 
    Work: fori per tubazioni DN 600
      Codice: 12.P06.A15.080, U.M.: cad, Euro: 319.98, Note: 
    Work: fori per tubazioni DN 700
      Codice: 12.P06.A15.085, U.M.: cad, Euro: 415.49, Note: 
    Work: fori per tubazioni DN 800
      Codice: 12.P06.A15.090, U.M.: cad, Euro: 427.46, Note: 

Category: FORNITURA ED ESECUZIONE DI MUFFOLE RIPRISTINO COIBENTAZIONE GIUNTI
  Activity: Fornitura ed esecuzione di muffole termorestringenti in PEAD reticolato ad irraggiamento elettronico. Compreso: collegamento fili di rilevamento perdite come da specifiche tecniche (filo sensore Ni-Cr), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, rimozione coibentazione, esecuzione della muffolatura compresa la fornitura del kit di montaggio e della schiuma poliuretanica,  esecuzione di prove di tenuta, schiumatura, sigillatura con tappi e oneri per la sicurezza:
    Work: muffolature per DN 25
      Codice: 12.P07.A05.005, U.M.: cad, Euro: 93.48, Note: 
    Work: muffolature per DN 32
      Codice: 12.P07.A05.010, U.M.: cad, Euro: 97.09, Note: 
    Work: muffolature per DN 40
      Codice: 12.P07.A05.015, U.M.: cad, Euro: 97.78, Note: 
    Work: muffolature per DN 50
      Codice: 12.P07.A05.020, U.M.: cad, Euro: 102.87, Note: 
    Work: muffolature per DN 65
      Codice: 12.P07.A05.025, U.M.: cad, Euro: 108.18, Note: 
    Work: muffolature per DN 80
      Codice: 12.P07.A05.030, U.M.: cad, Euro: 120.84, Note: 
    Work: muffolature per DN 100
      Codice: 12.P07.A05.035, U.M.: cad, Euro: 135.38, Note: 
    Work: muffolature per DN 125
      Codice: 12.P07.A05.040, U.M.: cad, Euro: 159.73, Note: 
    Work: muffolature per DN 150
      Codice: 12.P07.A05.045, U.M.: cad, Euro: 175.08, Note: 
    Work: muffolature per DN 200
      Codice: 12.P07.A05.050, U.M.: cad, Euro: 219.89, Note: 
    Work: muffolature per DN 250
      Codice: 12.P07.A05.055, U.M.: cad, Euro: 307.69, Note: 
    Work: muffolature per DN 300
      Codice: 12.P07.A05.060, U.M.: cad, Euro: 388.67, Note: 
    Work: muffolature per DN 350
      Codice: 12.P07.A05.065, U.M.: cad, Euro: 396.82, Note: 
  Activity: Fornitura ed esecuzione di muffole elettrosaldate in PEAD. Compreso: collegamento fili di rilevamento perdite come da specifiche tecniche (filo sensore Ni-Cr), immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, rimozione coibentazione, esecuzione della muffolatura compresa la fornitura del kit di montaggio e della schiuma poliuretanica,  esecuzione di prove di tenuta, schiumatura, sigillatura con tappi e oneri per la sicurezza:
    Work: muffolature per DN 400
      Codice: 12.P07.A10.005, U.M.: cad, Euro: 476.48, Note: 
    Work: muffolature per DN 450
      Codice: 12.P07.A10.010, U.M.: cad, Euro: 505.35, Note: 
    Work: muffolature per DN 500
      Codice: 12.P07.A10.015, U.M.: cad, Euro: 720.88, Note: 
    Work: muffolature per DN 600
      Codice: 12.P07.A10.020, U.M.: cad, Euro: 860.9, Note: 
    Work: muffolature per DN 700
      Codice: 12.P07.A10.025, U.M.: cad, Euro: 1033.5, Note: 
    Work: muffolature per DN 800
      Codice: 12.P07.A10.030, U.M.: cad, Euro: 1176.26, Note: 

Category: SALDATURE E C.N.D., GIUNTI MONOUSO E PRETENSIONAMENTO
  Activity: Esecuzione di saldature su tubazioni in acciaio, a due riprese, la prima di fusione dei lembi eseguita con procedimento "TIG", la seconda di riempimento eseguita con elettrodi di tipo "basico"; comprese le prove certificate di tipo radiografico e oneri per la sicurezza:
    Work: saldature su tubazioni sino a DN 40 comprese le prove di tipo radiografico nella misura del 25%
      Codice: 12.P08.A05.005, U.M.: cad, Euro: 48.67, Note: 
    Work: saldature su tubazioni DN 50 e DN 65 comprese le prove di tipo radiografico nella misura del 25%
      Codice: 12.P08.A05.010, U.M.: cad, Euro: 63.43, Note: 
    Work: saldature su tubazioni DN 80 e DN 100 comprese le prove di tipo radiografico nella misura del 25%
      Codice: 12.P08.A05.015, U.M.: cad, Euro: 70.36, Note: 
    Work: saldature su tubazioni DN 125 e DN 150 comprese le prove di tipo radiografico nella misura del 25%
      Codice: 12.P08.A05.020, U.M.: cad, Euro: 81.01, Note: 
    Work: saldature su tubazioni DN 200 e DN 250 comprese le prove di tipo radiografico nella misura del 25%
      Codice: 12.P08.A05.025, U.M.: cad, Euro: 99.85, Note: 
    Work: saldature su tubazioni DN 300 e DN 350 comprese le prove di tipo radiografico nella misura del 25%
      Codice: 12.P08.A05.030, U.M.: cad, Euro: 148.54, Note: 
    Work: saldature su tubazioni DN 400  e DN 450 comprese le prove di tipo radiografico nella misura del 100%
      Codice: 12.P08.A05.035, U.M.: cad, Euro: 322.78, Note: 
    Work: saldature su tubazioni DN 500 comprese le prove di tipo radiografico nella misura del 100%
      Codice: 12.P08.A05.040, U.M.: cad, Euro: 363.74, Note: 
    Work: saldature su tubazioni DN 600 comprese le prove di tipo radiografico nella misura del 100%
      Codice: 12.P08.A05.045, U.M.: cad, Euro: 430.89, Note: 
    Work: saldature su tubazioni DN 700 comprese le prove di tipo radiografico nella misura del 100%
      Codice: 12.P08.A05.050, U.M.: cad, Euro: 520.9, Note: 
    Work: saldature su tubazioni DN 800 comprese le prove di tipo radiografico nella misura del 100%
      Codice: 12.P08.A05.055, U.M.: cad, Euro: 652.21, Note: 
  Activity: Fornitura ed esecuzione di giunto monouso. Compresi: fili per rilevamento perdite come da specifiche tecniche (filo sensore Ni-Cr), oneri di progettazione (stress-analysis), verifica tramite modellazione agli elementi finiti, rilievi, esecuzione di disegni, (as-built rete, as-built sistema ricerca perdite e documenti relativi) immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, sistemazione a livelletta del giunto monouso sul letto di sabbia nello scavo con l'uso di opportune imbragature, accoppiamento terminali per saldatura tubi/accessori, esecuzione saldatura d'angolo di chiusura dei gusci e controllo magnetoscopico, due saldature di testa e controllo radiografico nella misura del 100%, ripristino sistema rilevamento perdite, esecuzione della muffolatura compresa la provvista del kit di montaggio e schiuma poliuretanica,  esecuzione di prove di tenuta, schiumatura, fornitura e posa del nastro segnaletico "attenzione tubi TLR" e oneri per la sicurezza:
    Work: per giunto DN 250
      Codice: 12.P08.A10.005, U.M.: cad, Euro: 2111.52, Note: 
    Work: per giunto DN 300
      Codice: 12.P08.A10.010, U.M.: cad, Euro: 2729.47, Note: 
    Work: per giunto DN 350
      Codice: 12.P08.A10.015, U.M.: cad, Euro: 2992.49, Note: 
    Work: per giunto DN 400
      Codice: 12.P08.A10.020, U.M.: cad, Euro: 4308.12, Note: 
    Work: per giunto DN 450
      Codice: 12.P08.A10.025, U.M.: cad, Euro: 4711.48, Note: 
    Work: per giunto DN 500
      Codice: 12.P08.A10.030, U.M.: cad, Euro: 5488.93, Note: 
    Work: per giunto DN 600
      Codice: 12.P08.A10.035, U.M.: cad, Euro: 6900.28, Note: 
    Work: per giunto DN 700
      Codice: 12.P08.A10.040, U.M.: cad, Euro: 8853.65, Note: 
    Work: per giunto DN 800
      Codice: 12.P08.A10.045, U.M.: cad, Euro: 10767.07, Note: 

Category: POLIFORE, POZZETTI, CAVI E SISTEMA RILEVAMENTO PERDITE
  Activity: POLIFORE, POZZETTI, CAVI E SISTEMA RILEVAMENTO PERDITE
    Work: Esecuzione di polifora comprendente la fornitura e la posa di n° 2 tritubi (uno di colore nero e uno di colore blu) diametro 50 mm in PEAD compreso: esecuzione di giunti, fornitura ed installazione di tappi con cordino-sonda, fornitura e stesa di sabbia e fornitura e posa nastro segnaletico "attenzione polifora" di colore rosso e oneri per la sicurezza:
      Codice: 12.P09.A05.005, U.M.: m, Euro: 19.11, Note: 
    Work: Esecuzione di fori, per ingresso polifora all'interno di fabbricati o manufatti di qualsiasi natura, eseguito con l'uso di carotatrice (diametro 300 mm) e relativa sigillatura e oneri per la sicurezza
      Codice: 12.P09.A05.010, U.M.: cad, Euro: 66.63, Note: 
    Work: Fornitura e posa in opera di pozzetto in cls prefabbricato completo di ogni sua parte), di tipo telefonico compresa la fornitura e la posa del chiusino in ghisa D 400 della norma UNI-EN 124 dimensioni 86 x 146 (luce netta 60 x 120) con telaio a semicoperchi incernierati triangolari "apribili a portafoglio" e quanto occorrente per sigillare il telaio del chiusino al pozzetto e oneri per la sicurezza
      Codice: 12.P09.A05.015, U.M.: cad, Euro: 1100.13, Note: 
    Work: Fornitura e posa in opera di pozzetto in cls prefabbricato (completo in ogni sua parte), interrato di cm 20, di tipo telefonico di dimensioni 86 x 146 (luce netta 60 x 120) compresa la fornitura e la posa di piastra in cls di chiusura opportunamente sigillata e oneri per la sicurezza
      Codice: 12.P09.A05.020, U.M.: cad, Euro: 574.94, Note: 
    Work: Fornitura e posa in opera di pozzetto in c.a. prefabbricato di dimensioni 140 x 140 composto: da una base maschiata di dimensioni luce netta 140 x 140 h. 20 cm con fori predisposti per ingresso/uscita tubazioni, un elemento luce netta 140 x 140 h. 50 cm, una soletta di dimensioni luce netta 140 x 140 h. 20 cm con foro per inserimento chiusino 90 x 90, compresa la fornitura e la posa di chiusino in ghisa D 400 della norma UNI-EN 124 di dimensioni  90 x 90 con telaio a semicoperchi incernierati triangolari "apribili a portafoglio" e quanto occorrente per sigillare il telaio del chiusino al pozzetto e oneri per la sicurezza
      Codice: 12.P09.A05.025, U.M.: cad, Euro: 1738.03, Note: 
    Work: Fornitura e posa in opera di prolunga per pozzetto in c.a. prefabbricato di dimensioni luce netta 140 x 140 h. 50 cm e quanto occorrente per la sigillatura tra gli elementi e oneri per la sicurezza
      Codice: 12.P09.A05.030, U.M.: cad, Euro: 255.01, Note: 
    Work: Fornitura e posa in opera di pozzetto (prolunga) in c.a. prefabbricato di dimensioni 100 x 100 h. 104 compreso il chiusino in ghisa D 400 della norma UNI-EN 124 di dimensioni 90 x 90 con telaio a semicoperchi incernierati triangolari "apribili a portafoglio" e quanto occorrente per sigillare il telaio del chiusino al pozzetto e oneri per la sicurezza
      Codice: 12.P09.A05.035, U.M.: cad, Euro: 847.26, Note: 
    Work: Fornitura e posa in opera di prolunga per pozzetto in c.a. prefabbricato di dimensioni 100 x 100 h. 104 cm e quanto occorrente per la sigillatura tra gli elementi e oneri per la sicurezza
      Codice: 12.P09.A05.040, U.M.: cad, Euro: 221.23, Note: 
    Work: Fornitura e posa in opera di prolunga per pozzetto in c.a. prefabbricato di dimensioni 100 x 100 h. 50 cm e quanto occorrente per la sigillatura tra gli elementi e oneri per la sicurezza
      Codice: 12.P09.A05.045, U.M.: cad, Euro: 211.41, Note: 
    Work: Fornitura e posa in opera di prolunga per pozzetto in c.a. prefabbricato di dimensioni 100 x 100 h. 20 cm e quanto occorrente per la sigillatura tra gli elementi e oneri per la sicurezza
      Codice: 12.P09.A05.050, U.M.: cad, Euro: 160.05, Note: 
    Work: Fornitura e posa in opera di cavo dielettrico (f.o.) in tritubo compresi oneri per la sicurezza. Caratteristiche del cavo: 96 fibre monomodali 9/125 tipo G652; distribuzione in 12 tubetti da 8 fibre
      Codice: 12.P09.A05.055, U.M.: cad, Euro: 28.3, Note: 
    Work: Fornitura e posa in opera di cavo telefonico per trasmissione dati "categoria 6" in tritubo compreso oneri per la sicurezza. Caratteristiche del cavo: cavo speciale di categoria 6, altamente flessibile, rispondenza normativa IS11801, 4 coppie di conduttori, 24 AWG, massima resistenza conduttori, 92 ohm/km, impedenza 100 ohm (1-100 MHz), resistenza isolamento a 500 Vdc > di 2000 Mohm, temperatura di lavoro da -15°C a + 70°C, peso nominale circa 40 kg/km, non propagante incendi, a bassa emizione di fumo esalazione (IEC 332-IEC1034-IEC754-IEC332-3c), approvato CE, impiego su connettori tipo Rj 45 ad alte prestazioni, colore grigio RAL 7037.
      Codice: 12.P09.A05.060, U.M.: cad, Euro: 3.85, Note: 
    Work: Fornitura e posa in opera di cavo telefonico per in comunicazioni seriali in tritubo compreso oneri per la sicurezza. Cavo schermato a 3 coppie schermate singolarmente con le seguenti caratteristiche: AWG 20/twis (16 spire/m.), 42 pF/m, 120 ohm/ 78 ohm/km.
      Codice: 12.P09.A05.065, U.M.: cad, Euro: 10.28, Note: 
    Work: Fornitura e posa in opera di scatola di giunzione fili del sistema rilevamento perdite in policarbonato, con morsetto di bloccaggio numerato a 8 poli; tipo di protezione IP 65 con 4 guidacavi PG 11/16 ed esecuzione del collegamento dei fili (come da specifiche tecniche) compresa la fornitura del materiale necessario (cavo flessibile PTFE, tubo di protezione, connettori, connettori sensore tubo, ecc.) e oneri per la sicurezza
      Codice: 12.P09.A05.070, U.M.: cad, Euro: 136.86, Note: 

Category: SPINGITUBO E OPERE SPECIALI
  Activity: Fornitura e posa in opera di tubazioni in acciaio di protezione mediante spingitubo o pressotrivella; escluso lo scavo per la collocazione del macchinario e le eventuali opere murarie. Compreso: la formazione del cantiere, la fornitura della tubazione, l'installazione dei macchinari e delle opere reggispinta, la spinta, i tagli e le saldature con verifica di quest'ultime secondo le norme previste, l'eliminazione degli sfridi, l'estrazione a mano, trasporto del materiale di risulta proveniente dallo spingitubo, fornitura e posa di distanziali in plastica di separazione tra tubo camicia e tubo preisolato adeguatamente ancorato mediante saldatura ad estrusione, ogni altro onere per dare l'opera compiuta e oneri per la sicurezza:
    Work: per tubazioni DN 200
      Codice: 12.P10.A05.005, U.M.: m, Euro: 302.48, Note: 
    Work: per tubazioni DN 250
      Codice: 12.P10.A05.010, U.M.: m, Euro: 347.6, Note: 
    Work: per tubazioni DN 300
      Codice: 12.P10.A05.015, U.M.: m, Euro: 397.5, Note: 
    Work: per tubazioni DN 350
      Codice: 12.P10.A05.020, U.M.: m, Euro: 446.38, Note: 
    Work: per tubazioni DN 400
      Codice: 12.P10.A05.025, U.M.: m, Euro: 490.49, Note: 
    Work: per tubazioni DN 500
      Codice: 12.P10.A05.030, U.M.: m, Euro: 597.36, Note: 
    Work: per tubazioni DN 600
      Codice: 12.P10.A05.035, U.M.: m, Euro: 742.4, Note: 
    Work: per tubazioni DN 700
      Codice: 12.P10.A05.040, U.M.: m, Euro: 894.3, Note: 
    Work: per tubazioni DN 800
      Codice: 12.P10.A05.045, U.M.: m, Euro: 1038.73, Note: 
    Work: per tubazioni DN 900
      Codice: 12.P10.A05.050, U.M.: m, Euro: 1233.32, Note: 
    Work: per tubazioni DN 1000
      Codice: 12.P10.A05.055, U.M.: m, Euro: 1462.22, Note: 
    Work: per tubazioni DN 1200
      Codice: 12.P10.A05.060, U.M.: m, Euro: 1764.18, Note: 
    Work: per tubazioni DN 1300
      Codice: 12.P10.A05.065, U.M.: m, Euro: 1879.7, Note: 
  Activity: Fornitura e posa in opera nelle trincee o nei manufatti di tubi in acciaio di protezione. Compreso: immagazzinamento, carico scarico e trasporto da deposito di cantiere allo scavo, sfilamento, sistemazione a livelletta dei tubi nello scavo o nei manufatti con l'uso di opportune imbragature, tagli ortogonali e non, accoppiamento terminali per saldatura tubi fornitura e posa di distanziali in plastica di separazione tra tubo camicia e tubo preisolato adeguatamente ancorato mediante saldatura ad estrusione, ogni altro onere per dare l'opera compiuta e oneri per la sicurezza:
    Work: per tubazioni DN 200
      Codice: 12.P10.A10.005, U.M.: m, Euro: 82.54, Note: 
    Work: per tubazioni DN 250
      Codice: 12.P10.A10.010, U.M.: m, Euro: 108.24, Note: 
    Work: per tubazioni DN 300
      Codice: 12.P10.A10.015, U.M.: m, Euro: 138.62, Note: 
    Work: per tubazioni DN 350
      Codice: 12.P10.A10.020, U.M.: m, Euro: 158.62, Note: 
    Work: per tubazioni DN 400
      Codice: 12.P10.A10.025, U.M.: m, Euro: 171.62, Note: 
    Work: per tubazioni DN 500
      Codice: 12.P10.A10.030, U.M.: m, Euro: 220.38, Note: 
    Work: per tubazioni DN 600
      Codice: 12.P10.A10.035, U.M.: m, Euro: 325.81, Note: 
    Work: per tubazioni DN 700
      Codice: 12.P10.A10.040, U.M.: m, Euro: 417.38, Note: 
    Work: per tubazioni DN 800
      Codice: 12.P10.A10.045, U.M.: m, Euro: 508.92, Note: 
    Work: per tubazioni DN 900
      Codice: 12.P10.A10.050, U.M.: m, Euro: 628.32, Note: 
    Work: per tubazioni DN 1000
      Codice: 12.P10.A10.055, U.M.: m, Euro: 776.33, Note: 
    Work: per tubazioni DN 1200
      Codice: 12.P10.A10.060, U.M.: m, Euro: 924.36, Note: 
    Work: per tubazioni DN 1300
      Codice: 12.P10.A10.065, U.M.: m, Euro: 1063.02, Note: 

Category: OPERE ACCESSORIE
  Activity: Opere generiche
    Work: Messa in opera di passerella carrabile di dimensioni minime 3,00 x 2,00 in acciaio spessore minimo pari a 3 cm atte a sopportare il traffico pesante compreso il posizionamento su appositi cuscini in gomma anti rumore e anti vibrante e la rimozione e oneri per la sicurezza; per tutto il periodo di utilizzo comprese eventuali rimozioni provvisorie
      Codice: 12.P11.A05.005, U.M.: cad, Euro: 187.41, Note: 
    Work: Messa in opera di passerella pedonale con mancorrente su ambo i lati, fermapiede, sciovolo di salita e scivolo di discesa,  piano antisdrucciolo e oneri per la sicurezza; compreso il posizionamento e la rimozione, per tutto il periodo di utilizzo comprese eventuali rimozioni provvisorie.
      Codice: 12.P11.A05.010, U.M.: cad, Euro: 62.91, Note: 
    Work: Fornitura e posa in opera di lamiere striate in acciaio di dimensioni 100 x 50 spessore 3+2 mm di protezione alle tubazioni, polifora e ogni qualvolta si renda necessario e oneri per la sicurezza
      Codice: 12.P11.A05.015, U.M.: cad, Euro: 13.04, Note: 
    Work: Fornitura e posa in opera di lastre in cls prefabbricato di dimensioni di 86 x 146 di protezione alle tubazioni, alla polifora, in corrispondenza delle derivazioni d'utenza e ogni qualvolta si renda necessario compreso oneri per la sicurezza
      Codice: 12.P11.A05.020, U.M.: cad, Euro: 50.7, Note: 
    Work: Installazione e ripiegamento di cantiere per allacciamento di utenze sparse; nel caso in cui si debba eseguire lo stacco di "una" utenza non in prossimita fisica e temporale di cantiere esistente e per posa di tratti di doppia tubazione inferiori ai 50 m
      Codice: 12.P11.A05.025, U.M.: cad, Euro: 817.88, Note: 
    Work: Demolizione e rimozione in scavo, cunicoli, manufatti o a cielo aperto di tubazioni in acciaio o in acciaio precoibentato, di strutture metalliche di qualsiasi natura compreso i tagli, la rimozione della coibentazione, trasporto e smaltimento di tutti i materiali secondo quanto previsto dalle Normative vigenti e gli oneri per la sicurezza.
      Codice: 12.P11.A05.030, U.M.: kg, Euro: 2.37, Note: 

Category: SOTTOSTAZIONI DI SCAMBIO TERMICO COMPATTE MURALI PER RISCALDAMENTO E RISCALDAMENTO + SANITARIA
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico  tipo "compatto murale" per il solo servizio riscaldamento completa in ogni sua parte. Sono compresi : sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 50 kW
      Codice: 12.P12.A05.005, U.M.: cad, Euro: 9570.42, Note: 
    Work: Potenza termica installata: 75 kW
      Codice: 12.P12.A05.010, U.M.: cad, Euro: 9841.72, Note: 
    Work: Potenza termica installata: 100 kW
      Codice: 12.P12.A05.015, U.M.: cad, Euro: 10251.88, Note: 
    Work: Potenza termica installata: 120 kW
      Codice: 12.P12.A05.020, U.M.: cad, Euro: 10518.83, Note: 
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico tipo "compatto murale" per il servizio riscaldamento e acqua calda sanitaria senza accumulo completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, oneri per la sicurezza, escluse tubazioni di collegamento primario / secondario.
    Work: Potenza termica installata: 50 kW
      Codice: 12.P12.A10.005, U.M.: cad, Euro: 13726.79, Note: 
    Work: Potenza termica installata: 75 kW
      Codice: 12.P12.A10.010, U.M.: cad, Euro: 14255.43, Note: 
    Work: Potenza termica installata: 100 kW
      Codice: 12.P12.A10.015, U.M.: cad, Euro: 14992.74, Note: 
    Work: Potenza termica installata: 120 kW
      Codice: 12.P12.A10.020, U.M.: cad, Euro: 15534.99, Note: 
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico  tipo "compatto murale" per il servizio riscaldamento e acqua calda sanitaria con accumulo completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione. Potenza termica installata, oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 50 kW
      Codice: 12.P12.A15.005, U.M.: cad, Euro: 14380, Note: 
    Work: Potenza termica installata: 75 kW
      Codice: 12.P12.A15.010, U.M.: cad, Euro: 14895.85, Note: 
    Work: Potenza termica installata: 100 kW
      Codice: 12.P12.A15.015, U.M.: cad, Euro: 15681.13, Note: 
    Work: Potenza termica installata: 120 kW
      Codice: 12.P12.A15.020, U.M.: cad, Euro: 16223.4, Note: 

Category: SOTTOSTAZIONI DI SCAMBIO TERMICO COMPATTE A PAVIMENTO E MODULI PER SANITARIO
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico  tipo "compatto a pavimento" per il solo servizio riscaldamento completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 150 kW
      Codice: 12.P13.A05.005, U.M.: cad, Euro: 13969.56, Note: 
    Work: Potenza termica installata: 200 kW
      Codice: 12.P13.A05.010, U.M.: cad, Euro: 15474.5, Note: 
    Work: Potenza termica installata: 250 kW
      Codice: 12.P13.A05.015, U.M.: cad, Euro: 16717.42, Note: 
    Work: Potenza termica installata: 300 kW
      Codice: 12.P13.A05.020, U.M.: cad, Euro: 17592.82, Note: 
    Work: Potenza termica installata: 350 kW
      Codice: 12.P13.A05.025, U.M.: cad, Euro: 18568.88, Note: 
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico  tipo "compatto a pavimento" per il solo servizio acqua calda sanitaria senza accumulo completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 150 kW
      Codice: 12.P13.A10.005, U.M.: cad, Euro: 8555.66, Note: 
    Work: Potenza termica installata: 200 kW
      Codice: 12.P13.A10.010, U.M.: cad, Euro: 9112.02, Note: 
    Work: Potenza termica installata: 250 kW
      Codice: 12.P13.A10.015, U.M.: cad, Euro: 9565.85, Note: 
    Work: Potenza termica installata: 300 kW
      Codice: 12.P13.A10.020, U.M.: cad, Euro: 10685.63, Note: 
    Work: Potenza termica installata: 350 kW
      Codice: 12.P13.A10.025, U.M.: cad, Euro: 10955.12, Note: 
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico  tipo "compatto a pavimento" per il solo servizio acqua calda sanitaria con accumulo completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 150 kW
      Codice: 12.P13.A15.005, U.M.: cad, Euro: 9446.27, Note: 
    Work: Potenza termica installata: 200 kW
      Codice: 12.P13.A15.010, U.M.: cad, Euro: 9935.1, Note: 
    Work: Potenza termica installata: 250 kW
      Codice: 12.P13.A15.015, U.M.: cad, Euro: 10388.87, Note: 
    Work: Potenza termica installata: 300 kW
      Codice: 12.P13.A15.020, U.M.: cad, Euro: 11508.68, Note: 
    Work: Potenza termica installata: 350 kW
      Codice: 12.P13.A15.025, U.M.: cad, Euro: 11777.47, Note: 

Category: SOTTOSTAZIONI DI SCAMBIO TERMICO COSTRUITE IN OPERA E MODULI PER SANITARIO
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico  per il solo servizio riscaldamento completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione,  oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 400 kW
      Codice: 12.P14.A05.005, U.M.: cad, Euro: 22038.5, Note: 
    Work: Potenza termica installata: 450 kW
      Codice: 12.P14.A05.010, U.M.: cad, Euro: 23822.22, Note: 
    Work: Potenza termica installata: 500 kW
      Codice: 12.P14.A05.015, U.M.: cad, Euro: 23388.31, Note: 
    Work: Potenza termica installata: 600 kW
      Codice: 12.P14.A05.020, U.M.: cad, Euro: 26203.25, Note: 
    Work: Potenza termica installata: 700 kW
      Codice: 12.P14.A05.025, U.M.: cad, Euro: 26612.64, Note: 
    Work: Potenza termica installata: 800 kW
      Codice: 12.P14.A05.030, U.M.: cad, Euro: 30943.71, Note: 
    Work: Potenza termica installata: 900 kW
      Codice: 12.P14.A05.035, U.M.: cad, Euro: 38006.31, Note: 
    Work: Potenza termica installata: 1000 kW
      Codice: 12.P14.A05.040, U.M.: cad, Euro: 40541.42, Note: 
    Work: Potenza termica installata: 1100 kW
      Codice: 12.P14.A05.045, U.M.: cad, Euro: 47314.37, Note: 
    Work: Potenza termica installata: 1200 kW
      Codice: 12.P14.A05.050, U.M.: cad, Euro: 48406.46, Note: 
    Work: Potenza termica installata: 1300 kW
      Codice: 12.P14.A05.055, U.M.: cad, Euro: 50074.37, Note: 
    Work: Potenza termica installata: 1400 kW
      Codice: 12.P14.A05.060, U.M.: cad, Euro: 52996.71, Note: 
    Work: Potenza termica installata: 1500 kW
      Codice: 12.P14.A05.065, U.M.: cad, Euro: 56651.06, Note: 
    Work: Potenza termica installata: 1600 kW
      Codice: 12.P14.A05.070, U.M.: cad, Euro: 59603.59, Note: 
    Work: Potenza termica installata: 1700 kW
      Codice: 12.P14.A05.075, U.M.: cad, Euro: 67112.09, Note: 
    Work: Potenza termica installata: 1800 kW
      Codice: 12.P14.A05.080, U.M.: cad, Euro: 68756.72, Note: 
    Work: Potenza termica installata: 2000 kW
      Codice: 12.P14.A05.085, U.M.: cad, Euro: 71084.51, Note: 
    Work: Potenza termica installata: 3000 kW
      Codice: 12.P14.A05.090, U.M.: cad, Euro: 101865.87, Note: 
    Work: Potenza termica installata: 4000 kW
      Codice: 12.P14.A05.095, U.M.: cad, Euro: 130729.99, Note: 
    Work: Potenza termica installata: 5000 kW
      Codice: 12.P14.A05.100, U.M.: cad, Euro: 165326.37, Note: 
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico per il solo servizio acqua calda sanitaria senza accumulo completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 400 kW
      Codice: 12.P14.A10.005, U.M.: cad, Euro: 11756.62, Note: 
    Work: Potenza termica installata: 450 kW
      Codice: 12.P14.A10.010, U.M.: cad, Euro: 12464.72, Note: 
    Work: Potenza termica installata: 500 kW
      Codice: 12.P14.A10.015, U.M.: cad, Euro: 12877.98, Note: 
    Work: Potenza termica installata: 600 kW
      Codice: 12.P14.A10.020, U.M.: cad, Euro: 14785.32, Note: 
    Work: Potenza termica installata: 700 kW
      Codice: 12.P14.A10.025, U.M.: cad, Euro: 15713.62, Note: 
    Work: Potenza termica installata: 800 kW
      Codice: 12.P14.A10.030, U.M.: cad, Euro: 17384.15, Note: 
    Work: Potenza termica installata: 900 kW
      Codice: 12.P14.A10.035, U.M.: cad, Euro: 18418.7, Note: 
    Work: Potenza termica installata: 1000 kW
      Codice: 12.P14.A10.040, U.M.: cad, Euro: 19232.41, Note: 
  Activity: Fornitura, posa in opera e gestione prima stagione di sottostazione di scambio termico per il solo servizio acqua calda sanitaria con accumulo completa in ogni sua parte. Sono compresi: sopralluogo preliminare, rilevazione locale d'utenza, predisposizione lay-out di posa, collaudo finale e avviamento, collegamento sfiati, drenaggi alla rete di scarico esistente, qualora non esistente convogliamento a terra, collegamento a tubazione espansione esistente, eventuale collegamento carico impianto secondario, svuotamento impianto secondario e riempimento sottostazione, oneri per la sicurezza, escluse tubazioni di collegamento primario/secondario.
    Work: Potenza termica installata: 400 kW
      Codice: 12.P14.A15.005, U.M.: cad, Euro: 12643.19, Note: 
    Work: Potenza termica installata: 450 kW
      Codice: 12.P14.A15.010, U.M.: cad, Euro: 13451.01, Note: 
    Work: Potenza termica installata: 500 kW
      Codice: 12.P14.A15.015, U.M.: cad, Euro: 13965.68, Note: 
    Work: Potenza termica installata: 600 kW
      Codice: 12.P14.A15.020, U.M.: cad, Euro: 16416.38, Note: 
    Work: Potenza termica installata: 700 kW
      Codice: 12.P14.A15.025, U.M.: cad, Euro: 16797.09, Note: 
    Work: Potenza termica installata: 800 kW
      Codice: 12.P14.A15.030, U.M.: cad, Euro: 18467.66, Note: 
    Work: Potenza termica installata: 900 kW
      Codice: 12.P14.A15.035, U.M.: cad, Euro: 19703.33, Note: 
    Work: Potenza termica installata: 1000 kW
      Codice: 12.P14.A15.040, U.M.: cad, Euro: 20618.41, Note: 

Category: ACCESSORI PER SOTTOSTAZIONI
  Activity: Predisposizione e presentazione all'INAIL (ex I.S.P.E.S.L.) della denuncia dell' impianto termico realizzato corredata del progetto: compreso il sopralluogo con rilievo dei dati tecnici necessari, reperimento e raccolta della documentazione tecnica e certificazione esistente, consegna all'ente appaltante della copia del progetto, rilascio della dichiarazione I.S.P.E.S.L. attestante la conformita dell'impianto, spese bollettini I.S.P.E.S.L., spese postali, marche da bollo, oneri per la sicurezza.
    Work: per ogni pratica
      Codice: 12.P15.A02.005, U.M.: cad, Euro: 1177.02, Note: 
  Activity: Fornitura e posa in opera di valvola a 3 vie con attacchi filettati, conforme norme ISPESL, per il collegamento del generatore di calore al vaso aperto, compresa raccorderia necessaria per il collegamento e oneri per la sicurezza.
    Work: diametro 1"
      Codice: 12.P15.A04.005, U.M.: cad, Euro: 103.93, Note: 
    Work: diametro 1 1/4"
      Codice: 12.P15.A04.010, U.M.: cad, Euro: 129.97, Note: 
    Work: diametro 1 1/2"
      Codice: 12.P15.A04.015, U.M.: cad, Euro: 202.78, Note: 
    Work: diametro 2"
      Codice: 12.P15.A04.020, U.M.: cad, Euro: 343.77, Note: 
    Work: diametro 2 1/2"
      Codice: 12.P15.A04.025, U.M.: cad, Euro: 494.59, Note: 
    Work: diametro 3"
      Codice: 12.P15.A04.030, U.M.: cad, Euro: 673.05, Note: 
  Activity: Fornitura e posa in opera di valvola miscelatrice a 3 vie PN6 a settore, corpo in ghisa, attacchi flangiati, compreso il servocomando elettro-idraulico, collegamento a impianto esistente, by-pass, raccorderia, guarnizioni, valvola di by-pass a globo, termostato di blocco, termostato di regolazione, termometro, collegamenti elettrici fino al quadro esistente e gli oneri per la sicurezza.
    Work: DN 40
      Codice: 12.P15.A06.005, U.M.: cad, Euro: 1176.94, Note: 
    Work: DN 50
      Codice: 12.P15.A06.010, U.M.: cad, Euro: 1242.66, Note: 
    Work: DN 65
      Codice: 12.P15.A06.015, U.M.: cad, Euro: 1455.35, Note: 
    Work: DN 80
      Codice: 12.P15.A06.020, U.M.: cad, Euro: 1627.12, Note: 
    Work: DN 100
      Codice: 12.P15.A06.025, U.M.: cad, Euro: 1796.63, Note: 
    Work: DN 125
      Codice: 12.P15.A06.030, U.M.: cad, Euro: 2224.31, Note: 
    Work: DN 150
      Codice: 12.P15.A06.035, U.M.: cad, Euro: 2764.51, Note: 
  Activity: Fornitura e posa in opera di by-pass per il circuito primario della sottostazione comprensiva di: valvola di by-pass a sfera, flange, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, guarnizioni, tubazioni di collegamento e oneri della sicurezza.
    Work: DN 20
      Codice: 12.P15.A08.005, U.M.: cad, Euro: 250.11, Note: 
    Work: DN 25
      Codice: 12.P15.A08.010, U.M.: cad, Euro: 266.94, Note: 
    Work: DN 32
      Codice: 12.P15.A08.015, U.M.: cad, Euro: 297.54, Note: 
    Work: DN 40
      Codice: 12.P15.A08.020, U.M.: cad, Euro: 361.57, Note: 
    Work: DN 50
      Codice: 12.P15.A08.025, U.M.: cad, Euro: 400.52, Note: 
    Work: DN 65
      Codice: 12.P15.A08.030, U.M.: cad, Euro: 596.58, Note: 
    Work: DN 80
      Codice: 12.P15.A08.035, U.M.: cad, Euro: 827.72, Note: 
    Work: DN 100
      Codice: 12.P15.A08.040, U.M.: cad, Euro: 1071.48, Note: 
    Work: DN 125
      Codice: 12.P15.A08.045, U.M.: cad, Euro: 1329.23, Note: 
    Work: DN 150
      Codice: 12.P15.A08.050, U.M.: cad, Euro: 1576.09, Note: 
  Activity: Fornitura e posa in opera di by-pass per il circuito secondario della sottostazione comprensiva di: valvola di by-pass a sfera, flange, guarnizioni, tubazioni di collegamento e oneri per la sicurezza
    Work: DN 20
      Codice: 12.P15.A10.005, U.M.: cad, Euro: 165.57, Note: 
    Work: DN 25
      Codice: 12.P15.A10.010, U.M.: cad, Euro: 170.58, Note: 
    Work: DN 32
      Codice: 12.P15.A10.015, U.M.: cad, Euro: 229.79, Note: 
    Work: DN 40
      Codice: 12.P15.A10.020, U.M.: cad, Euro: 314.76, Note: 
    Work: DN 50
      Codice: 12.P15.A10.025, U.M.: cad, Euro: 353.68, Note: 
    Work: DN 65
      Codice: 12.P15.A10.030, U.M.: cad, Euro: 526.35, Note: 
    Work: DN 80
      Codice: 12.P15.A10.035, U.M.: cad, Euro: 652.09, Note: 
  Activity: Fornitura e posa di sfiato per tubazione primario compresa la raccorderia, valvola, tappo, teflon e la saldatura eseguita con procedimento "TIG" comprese le prove certificate di tipo radiografico nella misura del 10 % e oneri per la sicurezza.
    Work: diametro 3/4"
      Codice: 12.P15.A12.005, U.M.: cad, Euro: 135.68, Note: 
  Activity: Fornitura e posa di sfiato per tubazione secondario compresa la tubazione, raccorderia, valvola, dispositivo di sfiato, teflon e gli oneri per la sicurezza.
    Work: diametro 3/8"
      Codice: 12.P15.A14.005, U.M.: cad, Euro: 111.97, Note: 
  Activity: Fornitura e posa in opera di scarico per tubazione primario compresa la tubazione, raccorderia, valvola, teflon e la saldatura eseguita con procedimento "TIG" comprese le prove certificate di tipo radiografico nella misura del 10 % e gli oneri per la sicurezza.
    Work: diametro 3/4"
      Codice: 12.P15.A16.005, U.M.: cad, Euro: 343.33, Note: 
    Work: diametro 1"
      Codice: 12.P15.A16.010, U.M.: cad, Euro: 402.17, Note: 
    Work: diametro 1 1/4"
      Codice: 12.P15.A16.015, U.M.: cad, Euro: 470.17, Note: 
  Activity: Fornitura e posa in opera di scarico per tubazione secondario compresa la tubazione, raccorderia, valvola, teflon e gli oneri per la sicurezza.
    Work: diametro 3/4"
      Codice: 12.P15.A18.005, U.M.: cad, Euro: 170.32, Note: 
    Work: diametro 1"
      Codice: 12.P15.A18.010, U.M.: cad, Euro: 229.22, Note: 
    Work: diametro 1 1/4"
      Codice: 12.P15.A18.015, U.M.: cad, Euro: 297.15, Note: 
  Activity: Fornitura e posa in opera di quadretto di controllo pompa singola monofase secondo specifica. Comprensivo di fissaggio a muro tramite tasselli, gli oneri relativi alla sicurezza e lo smantellamento del quadro preesistente.
    Work: per ogni pompa
      Codice: 12.P15.A20.005, U.M.: cad, Euro: 1081.01, Note: 
  Activity: Fornitura e posa in opera di quadretto di controllo pompa singola trifase secondo specifica. Comprensivo di fissaggio a muro tramite tasselli,  gli oneri relativi alla sicurezza, lo smantellamento del quadro preesistente.
    Work: per ogni pompa
      Codice: 12.P15.A22.005, U.M.: cad, Euro: 987.04, Note: 
  Activity: Fornitura e posa in opera di quadretto di controllo pompe gemellari monofase secondo specifica. Comprensivo di fissaggio a muro tramite tasselli,  gli oneri relativi alla sicurezza, lo smantellamento del quadro preesistente e corretto smaltimento dei materiali di risulta.
    Work: per ogni pompa
      Codice: 12.P15.A24.005, U.M.: cad, Euro: 1738.09, Note: 
  Activity: Fornitura e posa in opera di quadretto di controllo pompe gemellari trifase secondo specifica. Comprensivo di fissaggio a muro tramite tasselli, gli oneri relativi alla sicurezza, lo smantellamento del quadro preesistente.
    Work: per ogni pompa
      Codice: 12.P15.A26.005, U.M.: cad, Euro: 1556.91, Note: 
  Activity: Fornitura e posa in opera di quadretto distribuzione elettrica secondo specifica. Comprensivo di fissaggio a muro tramite tasselli,  gli oneri relativi alla sicurezza, lo smantellamento del quadro preesistente.
    Work: monofase
      Codice: 12.P15.A28.005, U.M.: cad, Euro: 950.53, Note: 
    Work: trifase
      Codice: 12.P15.A28.010, U.M.: cad, Euro: 1200.92, Note: 
  Activity: Fornitura e posa in opera di interruttore bipolare magnetotermico differenziale aggiuntivo da inserire nel quadretto di distribuzione elettrica, compreso di cablaggio conforme a quanto richiesto per il quadretto e gli oneri per la sicurezza.
    Work: per ogni interruttore
      Codice: 12.P15.A30.005, U.M.: cad, Euro: 102.41, Note: 
  Activity: Fornitura e posa in opera della linea di collegamento monofase in tubazione in PVC serie pesante non filettata compresiva di tutti gli accessori  per la  tubazione e di tutti gli accessori e i collegamenti terminali per i cavi, comprensivo di oneri di smantellamento impianto esistente.
    Work: composta da 3 cavi  unipolari da 2,5 , 4 o 6  mm² (2p + t)
      Codice: 12.P15.A32.005, U.M.: m, Euro: 14.83, Note: 
  Activity: Fornitura e posa in opera della linea di doppio collegamento monofase in tubazione in PVC serie pesante non filettata compresiva di tutti gli accessori  per la  tubazione e di tutti gli accessori e i collegamenti terminali per i cavi, comprensivo di oneri di smantellamento impianto esistente e smaltimento dei materiali di risulta e gli oneri per la sicurezza.
    Work: composta da 6 cavi  unipolari da 2,5 , 4 o 6 mm² (2 x 2p + t)
      Codice: 12.P15.A34.005, U.M.: m, Euro: 19.37, Note: 
  Activity: Fornitura e posa in opera della linea di collegamento trifase  in tubazione in PVC serie pesante non filettata compresiva di tutti gli accessori  per la  tubazione e di tutti gli accessori e i collegamenti terminali per i cavi, comprensivo di oneri di smantellamento impianto esistente e gli oneri per la sicurezza
    Work: composta da 4 cavi  unipolari da 2,5 , 4 o  6 mm² (3p + t)
      Codice: 12.P15.A36.005, U.M.: m, Euro: 16.33, Note: 
  Activity: Fornitura e posa in opera della linea per doppio collegamento trifase di circolazione in tubazione in PVC serie pesante non filettata compresiva di tutti gli accessori  per la  tubazione e di tutti gli accessori e i collegamenti terminali per i cavi, comprensivo di oneri di smantellamento impianto esistente e oneri per la sicurezza
    Work: composta da 8 cavi  unipolari da 2,5 , 4 o 6 mm² (2 x 3p + t)
      Codice: 12.P15.A38.005, U.M.: m, Euro: 22.38, Note: 
  Activity: Fornitura e posa in opera di sistema per il comando e l'alimentazione di un corpo illuminante, a partire dalla dorsale di alimentazione sino alla cassetta terminale dalla quale sara' derivata l'alimentazione al corpo illuminante incluso quindi canalizzazioni, cassette, telaio portafrutti, interruttore unipolare 10 A, placca. f.o, compresivo degli oneri per la sicurezza.
    Work: corpo illuminante civile/ind. 2x36 W
      Codice: 12.P15.A40.005, U.M.: cad, Euro: 115.63, Note: 
  Activity: Fornitura e posa in opera di sistema per l'alimentazione di un corpo illuminante in parallelo ad un punto luce gia' alimentato, incluso quindi canalizzazioni in tubi PVC serie pesante a vista, cassette.posa in opera di corpi illuminanti da interno, sporgenti ed incassati, di tipo civile o industriale, compreso gli oneri per la sicurezza.
    Work: corpo illuminante aggiuntivo
      Codice: 12.P15.A42.005, U.M.: cad, Euro: 68.87, Note: 
  Activity: Fornitura e posa in opera di impianto di terra per la sottostazione di scambio termico comprendente la fornitura e posa in opera di pozzetto per dispersore di impianto di terra realizzato in muratura di mattoni pieni o in calcestruzzo prefabbricato, completo di bordino e di chiusino in ghisa a tenuta ermetica carrabile, o in cemento, profondita' fino a 90 cm; posa in opera di puntazza di messa a terra del tipo a croce o a tubo, completo di apposito morsetto di collegamento entro pozzetto ispezionabile; fornitura in opera di cassetta di terra, completa di piastra con bulloni per l'ancoraggio delle derivazioni all'impianto disperdente, e/o al sistema distributivo: e comprendera tutti i collegamenti, qualunque ne sia il numero, l'apposizione di targhette ed ideogrammi identificatori, fornitura in opera  di soluzione salina per l'abbassamento del valore della resistenza di terra in impianti realizzati in terreni con elevata resistivita', compreso gli oneri per la sicurezza.
    Work: impianto di terra
      Codice: 12.P15.A44.005, U.M.: cad, Euro: 256.46, Note: 
    Work: corde in rame per impianto di terra
      Codice: 12.P15.A44.010, U.M.: m, Euro: 16.84, Note: 
    Work: corde, tondi e piattine per impianto di terra
      Codice: 12.P15.A44.015, U.M.: m, Euro: 11.27, Note: 
  Activity: Fornitura e posa in opera di circolatore singolo per impianto di riscaldamento, rotore bagnato, senza tenuta meccanica, cuscinetti lubrificati dal liquido pompato, attacchi filettati a sede piana per piccole volumetrie, con regolazione a tre velocità, 1 x 230 V, compreso di raccorderia, guarnizioni, valvole di intercettazione, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 25 Q=2-7 m³/h H=6,8-2,3 m P=245  W In=1,04 A
      Codice: 12.P15.A46.005, U.M.: cad, Euro: 547.8, Note: 
    Work: DN 32  Q=2,5-10 m³/h H=6-1,8 m P=245 W  In=1,05 A
      Codice: 12.P15.A46.010, U.M.: cad, Euro: 640.07, Note: 
    Work: DN 40  Q=2,8-10 m³/h H=6-1,8 m P=245 W  In=1,05 A
      Codice: 12.P15.A46.015, U.M.: cad, Euro: 782.66, Note: 
  Activity: Fornitura e posa in opera di circolatore singolo per impianti di acqua calda sanitaria, rotore bagnato, senza tenuta meccanica, cuscinetti lubrificati dal liquido pompato, attacchi filettati a sede piana per piccole volumetrie, con regolazione a tre velocità, 1 x 230 V, compreso di raccorderia, guarnizioni, valvole di intercettazione, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 20 Q=1-3,7 m³/h H=4,8-1,5 m P=90  W In=0,4 A
      Codice: 12.P15.A48.005, U.M.: cad, Euro: 474.17, Note: 
    Work: DN 25 Q=1,5-6,2 m³/h H=5-1 m P=120  W In=0,5 A
      Codice: 12.P15.A48.010, U.M.: cad, Euro: 626.2, Note: 
    Work: DN 32 Q=2,5-10,5 m³/h H=6,8-1,5 m P=275  W In=0,5 A
      Codice: 12.P15.A48.015, U.M.: cad, Euro: 757.36, Note: 
  Activity: Fornitura e posa in opera di circolatore singolo per impianto di riscaldamento e produzione acqua calda sanitaria rotore bagnato, senza tenuta meccanica, cuscinetti lubrificati dal liquido pompato, attacchi flangiati, regolazione a tre velocità, statore con protezione termica incorporata, 3 x 400 - 415 V, IP 44, compreso di flange, guarnizioni, valvole di intercettazione, saldature, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 32 Q=3-13,5 m³/h H=9-2 m P=400  W In=0,78 A
      Codice: 12.P15.A50.005, U.M.: cad, Euro: 1071.97, Note: 
    Work: DN 40 Q=4-19 m³/h  H=9-2 m P=460 W In=1,60 A
      Codice: 12.P15.A50.010, U.M.: cad, Euro: 1269.81, Note: 
    Work: DN 50 Q=6-29 m³/h  H=9-2 m P=720 W In=2,26 A
      Codice: 12.P15.A50.015, U.M.: cad, Euro: 1432.45, Note: 
    Work: DN 65 Q=10-47 m³/h H=10-2 m P=1150 W In=3,74 A
      Codice: 12.P15.A50.020, U.M.: cad, Euro: 1764.16, Note: 
    Work: DN 80 Q=15-65 m³/h H=10-2,2 m P=1500 W In=4,78 A
      Codice: 12.P15.A50.025, U.M.: cad, Euro: 2225.71, Note: 
  Activity: Fornitura e posa in opera di circolatore gemellare dotato di valvola di commutazione antiricircolo a doppio clappet ammortizzato nel corpo pompa per impianto di riscaldamento e produzione acqua calda sanitaria, attacchi flangiati, rotore bagnato, senza tenuta meccanica, cuscinetti lubrificati dal liquido pompato, regolazione a tre velocità, statore con protezione termica incorporata, 3 x 400 - 415 V, IP 44 compreso di flange, guarnizioni, valvole di intercettazione, saldature, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 32 Q=3-13,5 m³/h H=9-2 m P=400  W In=0,78 A
      Codice: 12.P15.A52.005, U.M.: cad, Euro: 1591.64, Note: 
    Work: DN 40 Q=4-19 m³/h  H=9-2 m P=460 W In=1,60 A
      Codice: 12.P15.A52.010, U.M.: cad, Euro: 1883.21, Note: 
    Work: DN 50 Q=6-29 m³/h  H=9-2 m P=720 W In=2,26 A
      Codice: 12.P15.A52.015, U.M.: cad, Euro: 2202.59, Note: 
    Work: DN 65 Q=10-47 m³/h H=10-2 m P=1150 W In=3,74 A
      Codice: 12.P15.A52.020, U.M.: cad, Euro: 2634.79, Note: 
    Work: DN 80 Q=15-65 m³/h H=10-2,2 m P=1500 W In=4,78 A
      Codice: 12.P15.A52.025, U.M.: cad, Euro: 3298.66, Note: 
  Activity: Fornitura e posa in opera di pompa di circolazione singola per impianto di riscaldamento e produzione acqua calda sanitaria con attacchi a flange, monostadio, centrifuga ad asse verticale, con motore standard e tenuta meccanica, direttamente accoppiate, con motore a cassa chiusa autoventilato, una velocità, 3 x 220 V - 240/380 - 415 V, IP 55, compreso di flange, guarnizioni, valvole di intercettazione, saldature, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 32  Q=1,5-13 m³/h H=9,6-3,5 m  P=370  W In=1,66 A
      Codice: 12.P15.A54.005, U.M.: cad, Euro: 980.94, Note: 
    Work: DN 40  Q=1-17,5 m³/h H=9,5-3,7 m  P=370 W In=1,66 A
      Codice: 12.P15.A54.010, U.M.: cad, Euro: 1142.59, Note: 
    Work: DN 50  Q=2,5-28 m³/h H=9,5-3 m  P=750 W In=3,20 A
      Codice: 12.P15.A54.015, U.M.: cad, Euro: 1410.24, Note: 
    Work: DN 65  Q=2,5-45 m³/h H=10,5-4 m  P=1100 W In=4,60 A
      Codice: 12.P15.A54.020, U.M.: cad, Euro: 1661.35, Note: 
    Work: DN 80  Q=5-60 m³/h  H=10,6-4,5 m  P=1500 W In=5,90 A
      Codice: 12.P15.A54.025, U.M.: cad, Euro: 2125.01, Note: 
    Work: DN 100  Q=10-94 m³/h H=10,5-3,7 m  P=2200 W In=8,25 A
      Codice: 12.P15.A54.030, U.M.: cad, Euro: 3387.88, Note: 
  Activity: Fornitura e posa in opera di pompa di circolazione gemellare con valvola di commutazione antiricircolo nel corpo pompa, a doppio clappet ammortizzato, per impianto di riscaldamento e produzione acqua calda sanitaria, attacchi a flange, monostadio, centrifuga ad asse verticale, con motore standard e tenuta meccanica, direttamente accoppiata con motore a cassa chiusa autoventilato, una velocità, 3 x 220 V - 240/380 - 415 V, IP 55, compreso di flange, guarnizioni, valvole di intercettazione, saldature, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 32 Q=1,5-13 m³/h H=9,6-3,5 m P=370  W In=1,66 A
      Codice: 12.P15.A56.005, U.M.: cad, Euro: 1436.9, Note: 
    Work: DN 40 Q=1-17,5 m³/h H=9,5-3,7 m P=370 W In=1,66 A
      Codice: 12.P15.A56.010, U.M.: cad, Euro: 1643.97, Note: 
    Work: DN 50 Q=2,5-28 m³/h H=9,5-3 m P=750 W In=3,20 A
      Codice: 12.P15.A56.015, U.M.: cad, Euro: 2017.45, Note: 
    Work: DN 65 Q=2,5-45 m³/h H=10,5-4 m P=1100 W In=4,60 A
      Codice: 12.P15.A56.020, U.M.: cad, Euro: 2371.15, Note: 
    Work: DN 80 Q=5-60 m³/h  H=10,6-4,5 m P=1500 W In=5,9 A
      Codice: 12.P15.A56.025, U.M.: cad, Euro: 3060.66, Note: 
    Work: DN 100Q=10-94 m³/h H=10,5-3,7 m P=2200 W In=8,25 A
      Codice: 12.P15.A56.030, U.M.: cad, Euro: 4350.6, Note: 
    Work: DN 125 Q=0-240 m³/h H=17-5 m P=5500 W In=12,4 A
      Codice: 12.P15.A56.035, U.M.: cad, Euro: 6767.75, Note: 
    Work: DN 150 Q=0-190 m³/h H=19,5-8m P=11000 W In=21,3 A
      Codice: 12.P15.A56.040, U.M.: cad, Euro: 10129.03, Note: 
    Work: DN 200 Q=0-420 m³/h H=26-10m P=22000 W In=39,5 A
      Codice: 12.P15.A56.045, U.M.: cad, Euro: 13409.69, Note: 
  Activity: Fornitura e posa in opera di pompa di circolazione singola per impianto di riscaldamento con attacchi a flange, in linea monostadio, singola tenuta meccanica, spurgo aria, motore standard a cassa chiusa, a gabbia di scoiattolo con ventola di raffreddamento, ad una velocità, 3 x 380 V - 415 V, da IP 44 a IP 55 compreso di flange, guarnizioni, valvole di intercettazione, saldature, smontaggio e demolizione del vecchio circolatore e delle saracinesche, oneri per la sicurezza.
    Work: DN 100 Q=0-120 m³/h H=17-6 m P=5500  W In=12,4 A
      Codice: 12.P15.A58.005, U.M.: cad, Euro: 3997.76, Note: 
    Work: DN 125 Q=0-190 m³/h H=18,5-9 m P=7500 W In=16,6 A
      Codice: 12.P15.A58.010, U.M.: cad, Euro: 5923.12, Note: 
    Work: DN 150 Q=0-400 m³/h H=26-11,5m P=22000 W In=39,5 A
      Codice: 12.P15.A58.015, U.M.: cad, Euro: 9076.97, Note: 
    Work: DN 200 Q=0-580 m³/h H=32-23m P=45000 W In=78,6 A
      Codice: 12.P15.A58.020, U.M.: cad, Euro: 13052.77, Note: 
  Activity: Fornitura e posa in opera di elettropompa ad immersione autoadescante, compreso interruttore a galleggiante interamente in acciaio inox, collegamento tubazione di scarico, oneri per la sicurezza. Escluso i collegamenti elettrici al quadro.
    Work: Fino a 0,5 kW
      Codice: 12.P15.A60.005, U.M.: cad, Euro: 667.17, Note: 
    Work: Fino a 1 kW
      Codice: 12.P15.A60.010, U.M.: cad, Euro: 781.37, Note: 
  Activity: Smantellamento caldaia e/o scambiatore esistente consistente nell'esecuzione dello smantellamento, rimozione, trasporto e smaltimento secondo la normativa vigente di: caldaia con relativo bruciatore, condotto fumi sino alla base camino, tratto terminale tubazione gas (sigillatura mediante apposito tappo della linea gas rimanente), tubazioni circuito secondario di collegamento caldaia esistente non piu utilizzabili, bollitore con relative tubazioni di collegamento al secondario non piu utilizzabili, scambiatore a fascio tubiero con relative tubazioni di collegamento al secondario non piu utilizzabili, tutti gli accessori quali valvole miscelatrici, valvole e quant'altro esistente, linee elettriche di alimentazione sino alle scatole di derivazione. Sono comprese le attivita di disalimentazione elettrica e messa in sicurezza del circuito oggetto di intervento, verifica di intercettazione del circuito gas e bonifica delle tubazioni, le attrezzature, apprestamenti, materiali di consumo, manodopera, oneri per la sicurezza.
    Work: Potenza utile fino a 350 kW
      Codice: 12.P15.A62.005, U.M.: cad, Euro: 1218.1, Note: 
    Work: Potenza utile fino a 700 kW
      Codice: 12.P15.A62.010, U.M.: cad, Euro: 1522.77, Note: 
    Work: Potenza utile fino a 1500 kW
      Codice: 12.P15.A62.015, U.M.: cad, Euro: 1896.57, Note: 
    Work: Potenza utile oltre a 1500 kW
      Codice: 12.P15.A62.020, U.M.: cad, Euro: 2357.19, Note: 
  Activity: Isolamento idraulico caldaia esistente. L'attività comprende il sezionamento delle tubazioni di mandata e ritorno della caldaia esistente compresa la fornitura e posa delle flange occorrenti e le guarnizioni, oneri per la sicurezza.
    Work: DN 20
      Codice: 12.P15.A64.005, U.M.: cad, Euro: 61.34, Note: 
    Work: DN 25
      Codice: 12.P15.A64.010, U.M.: cad, Euro: 68.02, Note: 
    Work: DN 32
      Codice: 12.P15.A64.015, U.M.: cad, Euro: 77.04, Note: 
    Work: DN 40
      Codice: 12.P15.A64.020, U.M.: cad, Euro: 102.93, Note: 
    Work: DN 50
      Codice: 12.P15.A64.025, U.M.: cad, Euro: 115.06, Note: 
    Work: DN 65
      Codice: 12.P15.A64.030, U.M.: cad, Euro: 132.95, Note: 
    Work: DN 80
      Codice: 12.P15.A64.035, U.M.: cad, Euro: 141.37, Note: 
    Work: DN 100
      Codice: 12.P15.A64.040, U.M.: cad, Euro: 182.7, Note: 
    Work: DN 125
      Codice: 12.P15.A64.045, U.M.: cad, Euro: 210.49, Note: 
    Work: DN 150
      Codice: 12.P15.A64.050, U.M.: cad, Euro: 238.17, Note: 
    Work: DN 200
      Codice: 12.P15.A64.055, U.M.: cad, Euro: 309.33, Note: 
    Work: DN 250
      Codice: 12.P15.A64.060, U.M.: cad, Euro: 366.21, Note: 
    Work: DN 300
      Codice: 12.P15.A64.065, U.M.: cad, Euro: 438.74, Note: 
  Activity: Fornitura e posa in opera di carpenteria varia di complessa esecuzione comprensiva di: verniciatura, staffaggi, oneri per la sicurezza e quant'altro necessario.
    Work: fino a 50 kg complessivi
      Codice: 12.P15.A66.005, U.M.: kg, Euro: 13.79, Note: 
    Work: oltre 50 kg complessivi
      Codice: 12.P15.A66.010, U.M.: kg, Euro: 11.94, Note: 
  Activity: Fornitura e posa in opera di carpenteria varia di semplice esecuzione comprensiva di: verniciatura, staffaggi, oneri per la sicurezza  e quant'altro necessario.
    Work: carpenteria semplice esecuzione
      Codice: 12.P15.A68.005, U.M.: kg, Euro: 8.91, Note: 
  Activity: Fornitura e posa in opera di valvola regolatrice della pressione differenziale, corpo in bronzo, estremita a saldare, connessione a bocchettone, campo di regolazione 1-4 bar, PN 25, compreso di saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, guarnizioni, oneri per la sicurezza.
    Work: DN 1/2"
      Codice: 12.P15.A70.005, U.M.: cad, Euro: 1033.88, Note: 
    Work: DN 3/4"
      Codice: 12.P15.A70.010, U.M.: cad, Euro: 1061.13, Note: 
    Work: DN 1"
      Codice: 12.P15.A70.015, U.M.: cad, Euro: 1129.26, Note: 
    Work: DN 1 1/4"
      Codice: 12.P15.A70.020, U.M.: cad, Euro: 1773.54, Note: 
    Work: DN 1 1/2"
      Codice: 12.P15.A70.025, U.M.: cad, Euro: 2346.45, Note: 
    Work: DN 2"
      Codice: 12.P15.A70.030, U.M.: cad, Euro: 2604.1, Note: 
  Activity: Fornitura e posa in opera di valvola regolatrice della pressione differenziale, corpo in ghisa, interni inox, connessione flangiata, campo di regolazione 1-2,5 bar, PN 16, compreso di saldature, guarnizioni, oneri per la sicurezza.
    Work: DN 50
      Codice: 12.P15.A72.005, U.M.: cad, Euro: 4117.29, Note: 
    Work: DN 65
      Codice: 12.P15.A72.010, U.M.: cad, Euro: 5152.14, Note: 
    Work: DN 80
      Codice: 12.P15.A72.015, U.M.: cad, Euro: 5366.55, Note: 
    Work: DN 100
      Codice: 12.P15.A72.020, U.M.: cad, Euro: 7173.49, Note: 
    Work: DN 125
      Codice: 12.P15.A72.025, U.M.: cad, Euro: 9434.43, Note: 
    Work: DN 150
      Codice: 12.P15.A72.030, U.M.: cad, Euro: 13545.53, Note: 
  Activity: Fornitura e posa in opera di quadro regolazione in lamiera verniciata RAL 7032 con doppia portella, interno lamiera, esterno trasparente IP55, dimensioni 400x500x200 circa, staffe di ancoraggio, completo di:- n 1 interruttore 2x15A  blocco porta- n 1 spia neon (verde) 220V con fusibile di protezione- n 1 spia neon (rossa) 220 V per segnalazione intervento termostato di blocco- n 2 interruttore magnetotermico 2x2A- morsettiera a elementi componibili- filiere e collegamenti elettrici- n centralina climatica SIEMENS mod. RVD230Il prezzo e comprensivo di tutti gli accessori per il cablaggio, il collegamento, il fissaggio a muro  tramite tasselli adatti alla superficie di supporto. Nel prezzo è considerata la cavetteria per tutti i collegamenti verso il quadretto di alimentazione
    Work: per ogni quadro
      Codice: 12.P15.A74.005, U.M.: cad, Euro: 2123.35, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs da 1,6 a 4, compreso di servomotore, flange, guarnizioni, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 15.
    Work: Per sottostazioni con potenze da 50 kW a 150 kW.
      Codice: 12.P15.A76.005, U.M.: cad, Euro: 1711.84, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs da 6,3 a 8, compreso di servomotore, flange, guarnizioni, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 25.
    Work: Per sottostazioni con potenze 200 kW, 300 kW e 350 kW
      Codice: 12.P15.A78.005, U.M.: cad, Euro: 1796.84, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 8, compreso di servomotore, flange, guarnizioni, sostituzione della valvola di regolazione esistente in sottostazione con valvola DN 25 kvs 5, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 25.
    Work: Per sottostazioni con potenze da 250 kW.
      Codice: 12.P15.A80.005, U.M.: cad, Euro: 1880.58, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 12,5 a 25, compreso di servomotore, flange, guarnizioni, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 40.
    Work: Per sottostazioni con potenze 400 kW, 450 kW, 500 kW, 700 kW, 800 kW, 900 kW, 1100 kW.
      Codice: 12.P15.A82.005, U.M.: cad, Euro: 2639.05, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 16, compreso di servomotore, flange, guarnizioni, sostituzione della valvola di regolazione esistente in sottostazione con valvola DN 40 kvs 12,5, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 40.
    Work: Per sottostazioni con potenze da 600 kW.
      Codice: 12.P15.A84.005, U.M.: cad, Euro: 2855.87, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 31, compreso di servomotore, flange, guarnizioni, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 50.
    Work: Per sottostazioni con potenze da 900 kW  e 1200 kW.
      Codice: 12.P15.A86.005, U.M.: cad, Euro: 2819.6, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 49, compreso di servomotore, flange, guarnizioni, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 65.
    Work: Per sottostazioni con potenze da 1300 kW.
      Codice: 12.P15.A88.005, U.M.: cad, Euro: 3459.01, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 49, compreso di servomotore, flange, guarnizioni, sostituzione della valvola di regolazione esistente in sottostazione con n. 1 valvola DN 40 kvs 12,5 e n. 1 valvola DN 40 kvs 16 con servomotore, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 65.
    Work: Per sottostazioni con potenze da 1400 kW.
      Codice: 12.P15.A89.005, U.M.: cad, Euro: 6305.66, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 49, compreso di servomotore, flange, guarnizioni, sostituzione della valvola di regolazione esistente in sottostazione con n. 2 valvole DN 40 kvs 16 (di cui n. 1 con servomotore), saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 65.
    Work: Per sottostazioni con potenze da 1500 kW.
      Codice: 12.P15.A90.005, U.M.: cad, Euro: 6305.66, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 49, compreso di servomotore, flange, guarnizioni, sostituzione della valvola di regolazione esistente in sottostazione con n. 2 valvole DN 40 kvs 16 (di cui n. 1 con servomotore), saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 65.
    Work: Per sottostazioni con potenze da 1600 kW.
      Codice: 12.P15.A91.005, U.M.: cad, Euro: 5659.42, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 49, compreso di servomotore, flange, guarnizioni, sostituzione della valvola di regolazione DN 40 kvs 12,5 esistente in sottostazione con n. 1 valvola DN 40 kvs 20, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 65.
    Work: Per sottostazioni con potenze da 1700 kW e 1800 kW.
      Codice: 12.P15.A92.005, U.M.: cad, Euro: 3523.19, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 78, compreso di servomotore, flange, guarnizioni, sostituzione di n. 2 valvole di regolazione DN 40 kvs 16 esistenti in sottostazione con n. 2 valvola DN 40 kvs 20, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 80.
    Work: Per sottostazioni con potenze da 2000 kW.
      Codice: 12.P15.A93.005, U.M.: cad, Euro: 3951.58, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 124, compreso di servomotore, flange, guarnizioni, sostituzione delle n. 2 valvole di regolazione esistenti in sottostazione con n. 3 valvole DN 40 kvs 20 (di cui n. 1 con servomotore), saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 100.
    Work: Per sottostazioni con potenze da 3000 kW.
      Codice: 12.P15.A94.005, U.M.: cad, Euro: 6880.63, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 124, compreso di servomotore, flange, guarnizioni, sostituzione delle n. 3 valvole di regolazione esistenti in sottostazione con n. 4 valvole DN 40 kvs 20 (di cui n. 1 con servomotore), saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 100.
    Work: Per sottostazioni con potenze da 4000 kW.
      Codice: 12.P15.A95.005, U.M.: cad, Euro: 9036.13, Note: 
  Activity: Fornitura e posa in opera di valvola di blocco a due vie, attacchi a flange, PN 25 kvs 200, compreso di servomotore, flange, guarnizioni, sostituzione delle n. 4 valvole di regolazione esistenti in sottostazione con n. 4 valvole DN 40 kvs 25, saldature procedimento "TIG", comprese le prove certificate di tipo radiografico nella misura del 10%, oneri per la sicurezza, DN 125.
    Work: Per sottostazioni con potenze da 5000 kW.
      Codice: 12.P15.A96.005, U.M.: cad, Euro: 6179.67, Note: 

Category: FORNITURA E POSA TUBAZIONI E CURVE DA COIBENTARE IN OPERA
  Activity: Fornitura e posa in opera di tubazione nera in acciaio coibentata in opera con fibra di vetro o di roccia e fasciatura in isogenopak, comprensiva di curve, saldature procedimento "TIG", staffaggi, verniciatura, opere murarie e ripristini, comprese le prove certificate di tipo radiografico nella misura del 10% e oneri per la sicurezza.
    Work: DN 20
      Codice: 12.P16.A05.005, U.M.: m, Euro: 69.53, Note: 
    Work: DN 25
      Codice: 12.P16.A05.010, U.M.: m, Euro: 72.66, Note: 
    Work: DN 32
      Codice: 12.P16.A05.015, U.M.: m, Euro: 81.46, Note: 
    Work: DN 40
      Codice: 12.P16.A05.020, U.M.: m, Euro: 87.09, Note: 
    Work: DN 50
      Codice: 12.P16.A05.025, U.M.: m, Euro: 99.16, Note: 
    Work: DN 65
      Codice: 12.P16.A05.030, U.M.: m, Euro: 106.34, Note: 
    Work: DN 80
      Codice: 12.P16.A05.035, U.M.: m, Euro: 137.22, Note: 
    Work: DN 100
      Codice: 12.P16.A05.040, U.M.: m, Euro: 166.25, Note: 
    Work: DN 125
      Codice: 12.P16.A05.045, U.M.: m, Euro: 200.54, Note: 
    Work: DN 150
      Codice: 12.P16.A05.050, U.M.: m, Euro: 235.04, Note: 
    Work: DN 200
      Codice: 12.P16.A05.055, U.M.: m, Euro: 323.07, Note: 
  Activity: Fornitura e posa in opera di tubazione nera in acciaio coibentata in opera con fibra di vetro o di roccia e fasciatura in isogenopak, comprensiva di saldature procedimento "TIG", staffaggi, verniciatura, opere murarie e ripristini, comprese le prove certificate di tipo radiografico nella misura del 10% e oneri per la sicurezza.
    Work: DN 250
      Codice: 12.P16.A10.005, U.M.: m, Euro: 292.63, Note: 
    Work: DN 300
      Codice: 12.P16.A10.010, U.M.: m, Euro: 362.88, Note: 
    Work: DN 350
      Codice: 12.P16.A10.015, U.M.: m, Euro: 454.49, Note: 
    Work: DN 400
      Codice: 12.P16.A10.020, U.M.: m, Euro: 601, Note: 
    Work: DN 450
      Codice: 12.P16.A10.025, U.M.: m, Euro: 654.77, Note: 
    Work: DN 500
      Codice: 12.P16.A10.030, U.M.: m, Euro: 822.56, Note: 
    Work: DN 600
      Codice: 12.P16.A10.035, U.M.: m, Euro: 986.07, Note: 
    Work: DN 700
      Codice: 12.P16.A10.040, U.M.: m, Euro: 1419.7, Note: 
    Work: DN 800
      Codice: 12.P16.A10.045, U.M.: m, Euro: 1650.71, Note: 
  Activity: Fornitura e posa in opera di curva in acciaio coibentata in opera con fibra di vetro o di roccia e fasciatura in lamierino di alluminio, comprensiva di staffaggi, verniciatura, opere murarie,  ripristini e oneri per la sicurezza.
    Work: DN 250
      Codice: 12.P16.A15.005, U.M.: cad, Euro: 112.54, Note: 
    Work: DN 300
      Codice: 12.P16.A15.010, U.M.: cad, Euro: 130.15, Note: 
    Work: DN 350
      Codice: 12.P16.A15.015, U.M.: cad, Euro: 147.75, Note: 
    Work: DN 400
      Codice: 12.P16.A15.020, U.M.: cad, Euro: 165.38, Note: 
    Work: DN 450
      Codice: 12.P16.A15.025, U.M.: cad, Euro: 183, Note: 
    Work: DN 500
      Codice: 12.P16.A15.030, U.M.: cad, Euro: 200.61, Note: 
    Work: DN 600
      Codice: 12.P16.A15.035, U.M.: cad, Euro: 235.86, Note: 
    Work: DN 700
      Codice: 12.P16.A15.040, U.M.: cad, Euro: 271.07, Note: 
    Work: DN 800
      Codice: 12.P16.A15.045, U.M.: cad, Euro: 306.3, Note: 
  Activity: Fornitura e posa in opera di tubazione nera in acciaio coibentata in opera con fibra di vetro o di roccia e fasciatura in lamierino di alluminio, comprensiva di curve, saldature procedimento "TIG", staffaggi, verniciatura, opere murarie e ripristini, comprese le prove certificate di tipo radiografico nella misura del 10% e oneri per la sicurezza.
    Work: DN 20
      Codice: 12.P16.A20.005, U.M.: m, Euro: 83.07, Note: 
    Work: DN 25
      Codice: 12.P16.A20.010, U.M.: m, Euro: 86.21, Note: 
    Work: DN 32
      Codice: 12.P16.A20.015, U.M.: m, Euro: 94.44, Note: 
    Work: DN 40
      Codice: 12.P16.A20.020, U.M.: m, Euro: 100.65, Note: 
    Work: DN 50
      Codice: 12.P16.A20.025, U.M.: m, Euro: 112.79, Note: 
    Work: DN 65
      Codice: 12.P16.A20.030, U.M.: m, Euro: 120.21, Note: 
    Work: DN 80
      Codice: 12.P16.A20.035, U.M.: m, Euro: 151.54, Note: 
    Work: DN 100
      Codice: 12.P16.A20.040, U.M.: m, Euro: 180.41, Note: 
    Work: DN 125
      Codice: 12.P16.A20.045, U.M.: m, Euro: 215.92, Note: 
    Work: DN 150
      Codice: 12.P16.A20.050, U.M.: m, Euro: 250.47, Note: 
    Work: DN 200
      Codice: 12.P16.A20.055, U.M.: m, Euro: 339.93, Note: 
    Work: DN 250
      Codice: 12.P16.A20.060, U.M.: m, Euro: 304.91, Note: 
    Work: DN 300
      Codice: 12.P16.A20.065, U.M.: m, Euro: 377.47, Note: 
    Work: DN 350
      Codice: 12.P16.A20.070, U.M.: m, Euro: 470.47, Note: 
    Work: DN 400
      Codice: 12.P16.A20.075, U.M.: m, Euro: 619.32, Note: 
    Work: DN 450
      Codice: 12.P16.A20.080, U.M.: m, Euro: 675.45, Note: 
    Work: DN 500
      Codice: 12.P16.A20.085, U.M.: m, Euro: 845.55, Note: 
    Work: DN 600
      Codice: 12.P16.A20.090, U.M.: m, Euro: 1013.71, Note: 
    Work: DN 700
      Codice: 12.P16.A20.095, U.M.: m, Euro: 1451.97, Note: 
    Work: DN 800
      Codice: 12.P16.A20.100, U.M.: m, Euro: 1687.59, Note: 
  Activity: Fornitura e posa in opera di tubazione nera zincata coibentata in opera con fibra di vetro o di roccia e fasciatura in isogenopak, comprensiva di giunzione, curve, staffaggi, verniciatura, opere murarie,  ripristini e oneri per la sicurezza.
    Work: DN 20
      Codice: 12.P16.A25.005, U.M.: m, Euro: 39.81, Note: 
    Work: DN 25
      Codice: 12.P16.A25.010, U.M.: m, Euro: 42.01, Note: 
    Work: DN 32
      Codice: 12.P16.A25.015, U.M.: m, Euro: 51.59, Note: 
    Work: DN 40
      Codice: 12.P16.A25.020, U.M.: m, Euro: 59.21, Note: 
    Work: DN 50
      Codice: 12.P16.A25.025, U.M.: m, Euro: 75.99, Note: 
    Work: DN 65
      Codice: 12.P16.A25.030, U.M.: m, Euro: 98.49, Note: 
    Work: DN 80
      Codice: 12.P16.A25.035, U.M.: m, Euro: 123.64, Note: 
    Work: DN 100
      Codice: 12.P16.A25.040, U.M.: m, Euro: 200.93, Note: 
    Work: DN 125
      Codice: 12.P16.A25.045, U.M.: m, Euro: 303.19, Note: 
    Work: DN 150
      Codice: 12.P16.A25.050, U.M.: m, Euro: 433.76, Note: 

